<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>BESS investigation study · NEMX.jl</title><meta name="title" content="BESS investigation study · NEMX.jl"/><meta property="og:title" content="BESS investigation study · NEMX.jl"/><meta property="twitter:title" content="BESS investigation study · NEMX.jl"/><meta name="description" content="Documentation for NEMX.jl."/><meta property="og:description" content="Documentation for NEMX.jl."/><meta property="twitter:description" content="Documentation for NEMX.jl."/><meta property="og:url" content="https://csiro.github.io/ensys-NEMX.jl/bess_study/"/><meta property="twitter:url" content="https://csiro.github.io/ensys-NEMX.jl/bess_study/"/><link rel="canonical" href="https://csiro.github.io/ensys-NEMX.jl/bess_study/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation</a></li><li><a class="tocitem" href="../quickstart/">Quick start</a></li><li><a class="tocitem" href="../data/">Market data</a></li><li><a class="tocitem" href="../data_pipeline/">The data pipeline</a></li></ul></li><li><span class="tocitem">Concepts</span><ul><li><a class="tocitem" href="../architecture/">Architecture</a></li><li><a class="tocitem" href="../prices/">Prices and duals</a></li><li><a class="tocitem" href="../flags/">Behavioural flags</a></li></ul></li><li><span class="tocitem">Workflows</span><ul><li><a class="tocitem" href="../workflow_zonal/">Zonal benchmarking</a></li><li><a class="tocitem" href="../workflow_network/">Network-resolved dispatch</a></li><li><a class="tocitem" href="../workflow_opffcas/">OPF with FCAS</a></li><li class="is-active"><a class="tocitem" href>BESS investigation study</a><ul class="internal"><li><a class="tocitem" href="#The-question"><span>The question</span></a></li><li><a class="tocitem" href="#The-mechanism,-stated-before-the-data"><span>The mechanism, stated before the data</span></a></li><li><a class="tocitem" href="#Running-it"><span>Running it</span></a></li><li><a class="tocitem" href="#Step-0-—-the-gates"><span>Step 0 — the gates</span></a></li><li><a class="tocitem" href="#Step-1-—-which-units,-and-what-it-cost"><span>Step 1 — which units, and what it cost</span></a></li><li><a class="tocitem" href="#Step-3-—-the-decomposition"><span>Step 3 — the decomposition</span></a></li><li><a class="tocitem" href="#Step-2-—-what-produced-the-spikes"><span>Step 2 — what produced the spikes</span></a></li><li><a class="tocitem" href="#The-figure"><span>The figure</span></a></li><li><a class="tocitem" href="#Steps-4-and-5-—-offers,-and-the-counterfactual"><span>Steps 4 and 5 — offers, and the counterfactual</span></a></li><li><a class="tocitem" href="#What-it-means"><span>What it means</span></a></li><li><a class="tocitem" href="#Adapting-the-study"><span>Adapting the study</span></a></li><li><a class="tocitem" href="#Caveats"><span>Caveats</span></a></li></ul></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../scripts/">Scripts</a></li><li><a class="tocitem" href="../api_zbenchmark/">ZBenchmark API</a></li><li><a class="tocitem" href="../api_nbenchmark/">NBenchmark API</a></li><li><a class="tocitem" href="../api_opffcas/">OPFFCAS API</a></li></ul></li><li><a class="tocitem" href="../contributing/">Contributing</a></li><li><a class="tocitem" href="../citing/">Citing NEMX</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Workflows</a></li><li class="is-active"><a href>BESS investigation study</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>BESS investigation study</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/csiro/ensys-NEMX.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/csiro/ensys-NEMX.jl/blob/main/docs/src/bess_study.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="BESS-investigation-study"><a class="docs-heading-anchor" href="#BESS-investigation-study">BESS investigation study</a><a id="BESS-investigation-study-1"></a><a class="docs-heading-anchor-permalink" href="#BESS-investigation-study" title="Permalink"></a></h1><p>A worked end-to-end investigation: five batteries in New South Wales were dispatched to CHARGE while the regional price was near the market cap, on 20 and 21 November 2025. This page runs the whole thing — the question, the gates, the evidence, the diagnosis, and what it means.</p><p>It is also the reference example for how a dispatch outcome is investigated with this package, because the method generalises: reproduce, gate, identify, decompose, and only then explain.</p><h2 id="The-question"><a class="docs-heading-anchor" href="#The-question">The question</a><a id="The-question-1"></a><a class="docs-heading-anchor-permalink" href="#The-question" title="Permalink"></a></h2><p>On each of two consecutive days the New South Wales spot price reached about <span>$</span>14,000/MWh for a single five-minute interval. During those intervals several batteries were dispatched to consume, buying energy at close to the cap.</p><p>Read as a bidding failure, that is inexplicable: no operator sets out to buy at <span>$</span>14,000/MWh. Read as a market outcome, it needs an explanation that survives contact with the data.</p><h2 id="The-mechanism,-stated-before-the-data"><a class="docs-heading-anchor" href="#The-mechanism,-stated-before-the-data">The mechanism, stated before the data</a><a id="The-mechanism,-stated-before-the-data-1"></a><a class="docs-heading-anchor-permalink" href="#The-mechanism,-stated-before-the-data" title="Permalink"></a></h2><p>A participant is <strong>settled</strong> at its region&#39;s reference price. It is <strong>dispatched</strong> against a different number.</p><p>Write the dispatch LP with regional balance carrying dual <span>$\lambda_r$</span>, and generic security constraints carrying duals <span>$\mu_c$</span>, where unit <span>$u$</span> enters constraint <span>$c$</span> with factor <span>$f_{uc}$</span>. Stationarity of an interior offer band gives that band&#39;s price as</p><p class="math-container">\[\pi_u \;=\; \lambda_{r(u)} \;+\; \sum_c f_{uc}\,\mu_c\]</p><p>the unit&#39;s <strong>local price</strong>. Two consequences follow, and between them they are the whole event.</p><p><strong>Nothing bounds the gap.</strong> A constraint that binds hard drives <span>$|\mu_c|$</span> to whatever it takes to clear, and the identity then places <span>$\pi_u$</span> arbitrarily far below <span>$\lambda_r$</span>. Settlement follows <span>$\lambda_r$</span> regardless.</p><p><strong>For a load, the dispatch test inverts.</strong> A load band states a willingness to pay, so bands fill from the highest price down and a band is taken while <span>$p^{\text{band}} &gt; \pi_u$</span>. A band priced at <span>$</span>0/MWh — the most conservative offer a <em>generator</em> can make short of the floor — is, for a load facing a local price of <span>$-\$40$</span>/MWh, an instruction to consume.</p><p>See <a href="../prices/#Prices-and-duals">Prices and duals</a> for the derivation.</p><h2 id="Running-it"><a class="docs-heading-anchor" href="#Running-it">Running it</a><a id="Running-it-1"></a><a class="docs-heading-anchor-permalink" href="#Running-it" title="Permalink"></a></h2><pre><code class="language-bash hljs"># 1. Solve both trading days and write the evidence  (576 intervals)
julia --project=. scripts/zbenchmark/run_bess_event_nov2025_2day.jl --download

# 2. Work through the diagnosis; emit the tables
julia --project=. scripts/zbenchmark/analyse_bess_event_study.jl

# 3. Draw the figure
julia --project=. scripts/zbenchmark/plot_bess_event_study.jl</code></pre><p>Step 1 produces seven CSVs. Every number on this page comes from them.</p><table><tr><th style="text-align: left">File</th><th style="text-align: left">Contents</th></tr><tr><td style="text-align: left"><code>bess_event_prices.csv</code></td><td style="text-align: left">regional prices against AEMO&#39;s published ROP, all 11 services</td></tr><tr><td style="text-align: left"><code>bess_event_regional.csv</code></td><td style="text-align: left">demand and price, by region and interval</td></tr><tr><td style="text-align: left"><code>bess_event_storage.csv</code></td><td style="text-align: left">per-unit dispatch, cost, and local price with its decomposition</td></tr><tr><td style="text-align: left"><code>bess_event_local_terms.csv</code></td><td style="text-align: left">per-(unit, constraint) shadow-price contributions</td></tr><tr><td style="text-align: left"><code>bess_event_constraints.csv</code></td><td style="text-align: left">binding constraints, our duals against AEMO&#39;s</td></tr><tr><td style="text-align: left"><code>bess_event_bids.csv</code></td><td style="text-align: left">ten-band offer stacks for the storage units</td></tr><tr><td style="text-align: left"><code>bess_event_price_check.csv</code></td><td style="text-align: left">the marginal-band diagnostic</td></tr></table><h2 id="Step-0-—-the-gates"><a class="docs-heading-anchor" href="#Step-0-—-the-gates">Step 0 — the gates</a><a id="Step-0-—-the-gates-1"></a><a class="docs-heading-anchor-permalink" href="#Step-0-—-the-gates" title="Permalink"></a></h2><p>Nothing downstream means anything unless the reconstruction reproduces the event. The analysis therefore <strong>stops</strong> rather than reporting a plausible answer built on a failed premise.</p><h3 id="Gate-1:-regional-prices"><a class="docs-heading-anchor" href="#Gate-1:-regional-prices">Gate 1: regional prices</a><a id="Gate-1:-regional-prices-1"></a><a class="docs-heading-anchor-permalink" href="#Gate-1:-regional-prices" title="Permalink"></a></h3><p>Over 2,880 regional energy prices across the two days:</p><table><tr><th style="text-align: left">Statistic</th><th style="text-align: right">Value</th></tr><tr><td style="text-align: left">Mean absolute error against published ROP</td><td style="text-align: right"><span>$</span>0.0350/MWh</td></tr><tr><td style="text-align: left">Median error</td><td style="text-align: right">0.0000</td></tr><tr><td style="text-align: left">Maximum absolute error</td><td style="text-align: right"><span>$</span>13.81/MWh</td></tr></table><p>And at the two intervals that matter, exactly:</p><table><tr><th style="text-align: left">Interval</th><th style="text-align: right">Modelled</th><th style="text-align: right">AEMO ROP</th><th style="text-align: right">Error</th></tr><tr><td style="text-align: left">2025-11-20 13:25</td><td style="text-align: right">14,000.68</td><td style="text-align: right">14,000.68</td><td style="text-align: right">+0.0000</td></tr><tr><td style="text-align: left">2025-11-21 09:10</td><td style="text-align: right">14,000.68</td><td style="text-align: right">14,000.68</td><td style="text-align: right">+0.0000</td></tr></table><h3 id="Gate-2:-the-duals"><a class="docs-heading-anchor" href="#Gate-2:-the-duals">Gate 2: the duals</a><a id="Gate-2:-the-duals-1"></a><a class="docs-heading-anchor-permalink" href="#Gate-2:-the-duals" title="Permalink"></a></h3><p>This is the gate that matters, because the multipliers compared here are exactly the <span>$\mu_c$</span> that enter the decomposition, and AEMO publishes its own value for each one in <code>DISPATCHCONSTRAINT.MARGINALVALUE</code>.</p><table><tr><th style="text-align: left">Statistic</th><th style="text-align: right">Value</th></tr><tr><td style="text-align: left">Binding constraint outcomes compared</td><td style="text-align: right">20,970</td></tr><tr><td style="text-align: left">Agreeing within <span>$</span>0.01</td><td style="text-align: right">92.56%</td></tr><tr><td style="text-align: left">Median absolute difference</td><td style="text-align: right">0.000000</td></tr></table><p>For the constraint that turns out to dominate, agreement is to five decimal places at both spikes (see the conditions table below).</p><h3 id="A-diagnostic-that-is-NOT-a-gate"><a class="docs-heading-anchor" href="#A-diagnostic-that-is-NOT-a-gate">A diagnostic that is NOT a gate</a><a id="A-diagnostic-that-is-NOT-a-gate-1"></a><a class="docs-heading-anchor-permalink" href="#A-diagnostic-that-is-NOT-a-gate" title="Permalink"></a></h3><p>The analysis also reports a marginal-band residual test — find units dispatched strictly inside an offer band, and check that the band&#39;s price equals the local price. Over these two days it passes on 8.4% of unit-intervals, with a median residual of <span>$</span>104/MWh.</p><p><strong>That is expected, and the test is not used as a gate</strong>, because as stated it is invalid. Band interiority is necessary for strict marginality and nowhere near sufficient: a unit inside a band may still be pinned by a ramp-rate limit, a bid capacity or UIGF cap, an FCAS joint-capacity constraint, or a tie-break equality, each contributing a dual the identity does not carry. The residual measures the omitted duals, and its dominant mode sits at the offer floor — the fingerprint of a ramp-limited unit dispatched partway into a floor-priced band.</p><p>It is reported because a reader would otherwise wonder whether it had been checked. It is not gated on because it would fail for the wrong reason.</p><h2 id="Step-1-—-which-units,-and-what-it-cost"><a class="docs-heading-anchor" href="#Step-1-—-which-units,-and-what-it-cost">Step 1 — which units, and what it cost</a><a id="Step-1-—-which-units,-and-what-it-cost-1"></a><a class="docs-heading-anchor-permalink" href="#Step-1-—-which-units,-and-what-it-cost" title="Permalink"></a></h2><p>Chosen from the data, not from a list: every bidirectional unit with a negative net target in an interval whose regional price exceeded <span>$</span>300/MWh.</p><p><strong>Five distinct units, seven unit-intervals, <span>$</span>189,061 total.</strong> Every one of the seven reproduces AEMO&#39;s published <code>TOTALCLEARED</code> exactly — so this is the market&#39;s behaviour, not the reconstruction&#39;s.</p><table><tr><th style="text-align: left">Unit</th><th style="text-align: right">Cost (<span>$</span>)</th><th style="text-align: right">Offered MW</th><th style="text-align: right"><span>$</span> per offered MW</th></tr><tr><td style="text-align: left"><code>CAPBES1</code></td><td style="text-align: right">81,336</td><td style="text-align: right">96</td><td style="text-align: right">813</td></tr><tr><td style="text-align: left"><code>RESS1</code></td><td style="text-align: right">71,170</td><td style="text-align: right">60</td><td style="text-align: right">1,186</td></tr><tr><td style="text-align: left"><code>BHB1</code></td><td style="text-align: right">29,168</td><td style="text-align: right">45</td><td style="text-align: right">648</td></tr><tr><td style="text-align: left"><code>WTAHB1</code></td><td style="text-align: right">7,000</td><td style="text-align: right">(see below)</td><td style="text-align: right">—</td></tr><tr><td style="text-align: left"><code>DPNTB1</code></td><td style="text-align: right">387</td><td style="text-align: right">25</td><td style="text-align: right">15</td></tr></table><p>The three material cases cost <span>$</span>648–<span>$</span>1,186 per MW offered.</p><h2 id="Step-3-—-the-decomposition"><a class="docs-heading-anchor" href="#Step-3-—-the-decomposition">Step 3 — the decomposition</a><a id="Step-3-—-the-decomposition-1"></a><a class="docs-heading-anchor-permalink" href="#Step-3-—-the-decomposition" title="Permalink"></a></h2><p>Here is the whole event in one table. <span>$\lambda_r$</span> is what the unit is settled at; <span>$\pi_u$</span> is what it was dispatched against; <strong>headroom</strong> is the distance from <span>$\pi_u$</span> to the market floor referred to that unit&#39;s connection point — the room a bidder had to price its way out.</p><table><tr><th style="text-align: left">Interval</th><th style="text-align: left">Unit</th><th style="text-align: right">MW</th><th style="text-align: right"><span>$\lambda_r$</span></th><th style="text-align: right"><span>$\sum f\mu$</span></th><th style="text-align: right"><span>$\pi_u$</span></th><th style="text-align: right">Headroom</th><th style="text-align: right">Top load band</th><th style="text-align: right">Cost (<span>$</span>k)</th><th style="text-align: left">Diagnosis</th></tr><tr><td style="text-align: left">20 Nov 13:25</td><td style="text-align: left"><code>BHB1</code></td><td style="text-align: right">−25.0</td><td style="text-align: right">14,000.68</td><td style="text-align: right">−14,087.58</td><td style="text-align: right">−82.42</td><td style="text-align: right">866.0</td><td style="text-align: right">54.38</td><td style="text-align: right">29.2</td><td style="text-align: left">constrained on</td></tr><tr><td style="text-align: left">20 Nov 13:25</td><td style="text-align: left"><code>RESS1</code></td><td style="text-align: right">−1.0</td><td style="text-align: right">14,000.68</td><td style="text-align: right">−14,996.13</td><td style="text-align: right">−935.33</td><td style="text-align: right">4.3</td><td style="text-align: right">0.06</td><td style="text-align: right">1.2</td><td style="text-align: left">constrained on</td></tr><tr><td style="text-align: left">20 Nov 13:25</td><td style="text-align: left"><code>WTAHB1</code></td><td style="text-align: right">−6.0</td><td style="text-align: right">14,000.68</td><td style="text-align: right">0.00</td><td style="text-align: right">13,892.87</td><td style="text-align: right">14,885.2</td><td style="text-align: right">20,143.69</td><td style="text-align: right">7.0</td><td style="text-align: left"><strong>own offer</strong></td></tr><tr><td style="text-align: left">21 Nov 08:35</td><td style="text-align: left"><code>CAPBES1</code></td><td style="text-align: right">−30.0</td><td style="text-align: right">1,160.39</td><td style="text-align: right">−1,171.78</td><td style="text-align: right">−11.83</td><td style="text-align: right">1,027.1</td><td style="text-align: right">0.00</td><td style="text-align: right">2.9</td><td style="text-align: left">constrained on</td></tr><tr><td style="text-align: left">21 Nov 08:35</td><td style="text-align: left"><code>DPNTB1</code></td><td style="text-align: right">−4.0</td><td style="text-align: right">1,160.39</td><td style="text-align: right">−2,156.92</td><td style="text-align: right">−942.02</td><td style="text-align: right">3.3</td><td style="text-align: right">284.43</td><td style="text-align: right">0.4</td><td style="text-align: left">constrained on</td></tr><tr><td style="text-align: left">21 Nov 09:10</td><td style="text-align: left"><code>CAPBES1</code></td><td style="text-align: right">−67.2</td><td style="text-align: right">14,000.68</td><td style="text-align: right">−13,923.68</td><td style="text-align: right"><strong>80.00</strong></td><td style="text-align: right">1,118.9</td><td style="text-align: right"><strong>80.00</strong></td><td style="text-align: right">78.4</td><td style="text-align: left"><strong>marginal</strong></td></tr><tr><td style="text-align: left">21 Nov 09:10</td><td style="text-align: left"><code>RESS1</code></td><td style="text-align: right">−60.0</td><td style="text-align: right">14,000.68</td><td style="text-align: right">−15,002.25</td><td style="text-align: right">−941.07</td><td style="text-align: right"><strong>−1.5</strong></td><td style="text-align: right">−939.60</td><td style="text-align: right">70.0</td><td style="text-align: left">constrained on</td></tr></table><p>All prices <span>$</span>/MWh at the connection point, load side. <code>N::N_CNLT_2</code> carries the largest <span>$|f\mu|$</span> in six of the seven rows.</p><h3 id="Three-mechanisms,-not-one"><a class="docs-heading-anchor" href="#Three-mechanisms,-not-one">Three mechanisms, not one</a><a id="Three-mechanisms,-not-one-1"></a><a class="docs-heading-anchor-permalink" href="#Three-mechanisms,-not-one" title="Permalink"></a></h3><p>The decomposition separates cases that a dispatch outturn alone would conflate.</p><p><strong>Constrained on</strong> — five of seven. A binding constraint drives the local price below the unit&#39;s load bands, which are unchanged and were harmless in the interval before. <code>BHB1</code> is the clearest: its two load bands are <strong>bit-identical across the seven intervals 13:05–13:35</strong> — 25 MW at <span>$</span>54.38 and 25 MW at <span>$</span>34.34 — and that single unchanged stack costs it between <span>$</span>0 and <span>$</span>237 in six of those intervals and <strong><span>$</span>29,168 in the seventh</strong>. Nothing about the offer changed; only the regional price did.</p><p><strong>Marginal</strong> — one, and the most instructive. <code>CAPBES1</code> offered 96 MW of load at <span>$</span>79.9953/MWh, and the LP set its local price at exactly that figure: it was the marginal load, pricing itself. Its local price was <span>$</span>79.9953/MWh at 09:05 and <span>$</span>79.9953/MWh at 09:10 — <strong>identical to six decimal places</strong> — while the price it settles at moved from −<span>$</span>11.50 to <span>$</span>14,000.68, a swing of <span>$</span>14,012.18/MWh. Its target barely moved either (67.2 MW against 69.4 MW). From inside the unit&#39;s own dispatch signal, <em>nothing whatsoever happened</em>. The interval cost <span>$</span>78,435.</p><p><strong>Its own offer</strong> — one. <code>WTAHB1</code> had no binding constraint at all: its local price equals the regional price to the cent, and its adjustment is exactly zero. It charged 6 MW because it had offered that 6 MW at <span>$</span>20,143.69/MWh at its connection point — the market price cap. A load band at the cap is an instruction to charge at any price, which is presumably its purpose for a small station load. At about <span>$</span>8 per MW of the unit&#39;s capacity this is not a comparable event to the others; it is included because a diagnosis that could not tell it apart from the other six would be worthless.</p><h2 id="Step-2-—-what-produced-the-spikes"><a class="docs-heading-anchor" href="#Step-2-—-what-produced-the-spikes">Step 2 — what produced the spikes</a><a id="Step-2-—-what-produced-the-spikes-1"></a><a class="docs-heading-anchor-permalink" href="#Step-2-—-what-produced-the-spikes" title="Permalink"></a></h2><p>Same dominant constraint, different trigger.</p><table><tr><th style="text-align: left">Interval</th><th style="text-align: right"><span>$\lambda_{\mathrm{NSW}}$</span></th><th style="text-align: right">Demand (MW)</th><th style="text-align: right"><span>$\Delta$</span>demand (MW)</th><th style="text-align: right"><code>N::N_CNLT_2</code> RHS (MW)</th><th style="text-align: right"><code>N::N_CNLT_2</code> <span>$\mu$</span></th><th style="text-align: right">AEMO <code>MARGINALVALUE</code></th></tr><tr><td style="text-align: left">20 Nov 13:25</td><td style="text-align: right">14,000.68</td><td style="text-align: right">6,489</td><td style="text-align: right">+114</td><td style="text-align: right">1,003.25</td><td style="text-align: right">−13,987.053190</td><td style="text-align: right">−13,987.05319</td></tr><tr><td style="text-align: left">21 Nov 09:10</td><td style="text-align: right">14,000.68</td><td style="text-align: right">7,781</td><td style="text-align: right"><strong>+436</strong></td><td style="text-align: right">1,217.11</td><td style="text-align: right">−15,130.804922</td><td style="text-align: right">−15,130.80812</td></tr></table><p><code>N::N_CNLT_2</code> is a Snowy-area transient-stability equation. Its shadow price sits near −<span>$</span>1,000/MWh in normal operation. Since the regional price is <span>$</span>14,000.68/MWh in both intervals, <strong>the price is almost entirely congestion rent on one outage-driven constraint, not energy scarcity</strong>: subtract the constraint contribution and a unit with unit factor is left with a local price of order <span>$</span>10/MWh.</p><p>The triggers differ. On the 20th the constraint&#39;s right-hand side <strong>collapsed</strong> — a feedback constraint re-baselining on measured line flows — against a moderate demand rise. On the 21st the right-hand side <strong>relaxed</strong> and demand supplied the shock instead: <strong>+436 MW between consecutive intervals, the largest of the 575 transitions in the two days</strong>.</p><p>A diagnosis that searched only for <em>newly binding</em> constraints would have missed the 20th entirely, because a feedback constraint tightens by moving its right-hand side while remaining nominally the same constraint. The analysis therefore reports right-hand-side movement on already-binding constraints as well.</p><h2 id="The-figure"><a class="docs-heading-anchor" href="#The-figure">The figure</a><a id="The-figure-1"></a><a class="docs-heading-anchor-permalink" href="#The-figure" title="Permalink"></a></h2><img src="../assets/fig_bess_event.png" alt="Regional price against local price through both events" style="width:100%"><p>Black is the NSW1 regional reference price, at which every unit is settled. The coloured traces are the units&#39; local prices, at which they are dispatched, quoted at each unit&#39;s connection point. Filled markers mark the intervals in which a unit was dispatched to charge; the shaded band is the interval of interest.</p><p><strong>The gap between black and colour is the exposure.</strong> Two features carry the argument:</p><ul><li>On the right panel, <code>CAPBES1</code> (blue) is flat across the spike. Its local price does not move while the black line goes to the cap and back.</li><li><code>WTAHB1</code> is drawn dashed because no constraint binds on it, so its local price <em>equals</em> the regional price and its trace lies exactly beneath the black line. That coincidence is the visual signature of the one unit here caught by its own offer rather than by the network.</li></ul><p>The price axis is <strong>symmetric-log</strong>: linear within <span>$</span>100/MWh of zero, logarithmic outside it. Within a single panel the prices span the market floor to the market cap; a linear axis compresses every local price onto zero, and a logarithmic one cannot show the floor at all. The transform is applied to the data and the ticks set explicitly, because Plotly has no symlog axis type — see <code>symlog_transform</code> in the plotting script.</p><h2 id="Steps-4-and-5-—-offers,-and-the-counterfactual"><a class="docs-heading-anchor" href="#Steps-4-and-5-—-offers,-and-the-counterfactual">Steps 4 and 5 — offers, and the counterfactual</a><a id="Steps-4-and-5-—-offers,-and-the-counterfactual-1"></a><a class="docs-heading-anchor-permalink" href="#Steps-4-and-5-—-offers,-and-the-counterfactual" title="Permalink"></a></h2><p>The headroom column decides whether a price-based defence existed, and it splits the cases in a way the outturn does not.</p><p><strong>Where the defence existed, and was wide.</strong> <code>CAPBES1</code> had <span>$</span>1,119/MWh of headroom and <code>BHB1</code> <span>$</span>866/MWh. <code>CAPBES1</code> needed only to price its 96 MW load band below its own local price of <span>$</span>79.9953 to avoid <span>$</span>78,435 of cost — and did exactly that one interval later, rebidding the same 96 MW from <span>$</span>79.9953 to <span>$</span>0.00/MWh. The information needed to make that decision <em>beforehand</em> was its own local price, which had been at or above <span>$</span>34/MWh for the two preceding intervals.</p><p><strong>Where it did not exist.</strong> <code>RESS1</code> at 09:10 had a single load band priced at −<span>$</span>939.60/MWh — exactly the market floor of −<span>$</span>1,000/MWh referred to its connection point by its 0.9396 loss factor — against a local price of −<span>$</span>941.07/MWh. Headroom of <strong>−<span>$</span>1.47/MWh</strong>: it was already bidding at the lowest price the rules admit, and was dispatched anyway, for <span>$</span>70,003. <code>DPNTB1</code> sat in the same regime with <span>$</span>3.28/MWh.</p><p>In that regime the only remaining instrument is withdrawing load availability, which must be decided and submitted inside the five-minute cycle and which forfeits the upside of the very volatility that created the risk. <code>RESS1</code> took it at 09:15, its availability dropping from 47 MW to zero.</p><h2 id="What-it-means"><a class="docs-heading-anchor" href="#What-it-means">What it means</a><a id="What-it-means-1"></a><a class="docs-heading-anchor-permalink" href="#What-it-means" title="Permalink"></a></h2><p><strong>The exposure is structural, not a bidding error.</strong> The identity and the load dispatch test are properties of a market that settles regionally and dispatches locationally. A storage unit is uniquely exposed because it is the only participant whose <em>load</em> can be constrained on. <code>BHB1</code> is the proof: one unchanged offer stack, harmless in six intervals and ruinous in the seventh.</p><p><strong>But the defence is case-dependent, and that was not obvious in advance.</strong> Two of the three expensive cases had ample headroom; the third had none. Both regimes occurred within thirty-five minutes of each other and are indistinguishable from the outturn alone — only the decomposition tells them apart. A blanket claim that constrained charging is unavoidable is as wrong as the blanket claim that it reflects poor bidding.</p><p><strong>Price-based defence has a hard limit.</strong> Offers are bounded below by the market floor, so a participant retains a price defence only while <span>$\pi_u$</span> exceeds that floor referred to its connection point. <code>RESS1</code> shows the limit exactly.</p><p><strong>The exposure is measurable in advance.</strong> The identity needs only the constraint equations, the unit&#39;s factors in them, and the duals — all reconstructible, as the agreement with <code>MARGINALVALUE</code> in Step 0 demonstrates. A participant who computes <span>$\pi_u$</span> alongside <span>$\lambda_r$</span> sees the exposure as a level rather than discovering it as a settlement outcome. On these two days, a rule that withdrew load availability as <span>$\pi_u$</span> approached the floor and repriced load bands below <span>$\pi_u$</span> where headroom existed would have prevented <strong>six of the seven cases</strong>. The exception is <code>WTAHB1</code>, whose band at the cap is a deliberate must-charge instruction that no monitoring rule should override.</p><h2 id="Adapting-the-study"><a class="docs-heading-anchor" href="#Adapting-the-study">Adapting the study</a><a id="Adapting-the-study-1"></a><a class="docs-heading-anchor-permalink" href="#Adapting-the-study" title="Permalink"></a></h2><p>Nothing in the scripts is specific to these two days.</p><pre><code class="language-bash hljs"># A different event, a different region
julia --project=. scripts/zbenchmark/run_bess_event_study.jl 2025-11-25T00:05 288 \
      --region=NSW1 --data-dir=data/nemx_2025_11 --download

julia --project=. scripts/zbenchmark/analyse_bess_event_study.jl \
      --intervals=2025-11-25T12:15 --region=NSW1

julia --project=. scripts/zbenchmark/plot_bess_event_study.jl \
      --intervals=2025-11-25T12:15 --window=9</code></pre><p>The units to investigate are chosen from the data by the elevated-price threshold, so a different event finds its own set.</p><h2 id="Caveats"><a class="docs-heading-anchor" href="#Caveats">Caveats</a><a id="Caveats-1"></a><a class="docs-heading-anchor-permalink" href="#Caveats" title="Permalink"></a></h2><p><strong>These are model results, validated against published prices.</strong> The reconstruction reproduces AEMO&#39;s ROP to <span>$</span>0.035/MWh mean absolute error and its duals to within a cent in 92.6% of cases, and every dispatch quoted here matches <code>TOTALCLEARED</code> exactly. That is strong, and it is not the same as being AEMO&#39;s own dispatch.</p><p><strong>The remaining 7.4% of duals.</strong> Most of the disagreement is on degenerate constraint groups where the split between duals is not identifiable — see the Queensland lower 6 s / 60 s discussion in <a href="../prices/#Prices-and-duals">Prices and duals</a>. It is worth checking, for any constraint you rely on, that it is not one of them.</p><p><strong>Costs are settlement-price arithmetic</strong>, <code>MW × price × 5/60</code>, on the energy side only. They exclude FCAS revenue, which for a battery is substantial, and they are not a profit-and-loss statement.</p><p><strong><span>$</span> per MW uses offered availability</strong>, which is what the published data gives. Figures quoted elsewhere for this event are usually per MW of <em>registered</em> capacity; the two coincide only where a unit offered its full nameplate.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../workflow_opffcas/">« OPF with FCAS</a><a class="docs-footer-nextpage" href="../scripts/">Scripts »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 21 November 2026 12:05">Saturday 21 November 2026</span>. Using Julia version 1.10.13.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
