%   (Optimal) Power flow data for Synthetic National Electricity Market (NEM) Australia.
%
%   This case represents the synthetic NEM network with Mainland and Tasmania sub-networks.
%   This dataset is derived by complementing and extending the S-NEM2300bus benchmark data and software
%   released under BSD licence, https://opensource.org/license/BSD-3-clause/
%   and as part the following work:
%   - F. Arraño-Vargas and G. Konstantinou, "Modular Design and Real-Time Simulators Toward Power System Digital Twins Implementation,"
%     in IEEE Transactions on Industrial Informatics, doi: 10.1109/TII.2022.3178713 (https://doi.org/10.1109/TII.2022.3178713)
%   - F. Arraño-Vargas and G. Konstantinou, "Synthetic Grid Modeling for Real-Time Simulations," 2021 IEEE PES Innovative Smart Grid Technologies - Asia (ISGT Asia),
%     2021, pp. 1-5, doi: 10.1109/ISGTAsia49270.2021.9715654 (https://doi.org/10.1109/ISGTAsia49270.2021.9715654)
%
%   The technical report on the dataset development can be found at: https://arxiv.org/abs/2306.08176
%
%   Copyright (c) 2023 by Rahmat Heidari rahmat.heidarihaei@csiro.au
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
% 

%	Integration of HVDC Links by Ghulam Mohy-ud-din ghulam.mohyuddin@csiro.au
%	Changes compared to SNEM2000.m
%	BASSLINK - ("bus_2222" - "bus_5150")
%	Bus "bus_5001", Branch "line_2202_to_5001_1_cp", shunt on "bus_5001", Generators "gen_5001_1", "gen_5171_1" are removed and Bus "bus_5150" bus-type is changed to 1.
%	MURRAYLINK - ("bus_2162" - "bus_2355")
%	Generator "gen_2355_1", load on "bus_2355", shunt on "bus_2355" are removed and Bus "bus_2355" bus-type is changed to 1.
%	TERRANORALINK - ("bus_1218" - "bus_1304") 
%	Generator "gen_1218_1", load on "bus_1218" are removed and Bus "bus_1218" bus-type is changed to 1.
%	Bus indexes updated to 1 ~ N to avoid inconsistencies
%	Zero branch 'x' changed to 1E-3
%

%% MATPOWER Case Format : Version 2
function mpc = NEM
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1	1	0.0	0.0	0.0	0.0	4	1.057048956277603	57.52091853179559	275.0	1	1.1	0.9				
	2	1	0.0	0.0	0.0	0.0	4	1.0179792555580456	57.48594945778566	66.0	1	1.1	0.9				
	3	1	0.0	0.0	0.0	0.0	1	1.0865732187277566	-13.46326031821057	0.55	1	1.1	0.9				
	4	1	9.355660670996603	-1.7874206358314504	0.0	0.0	1	1.0511173027068492	-20.3194569839025	132.0	1	1.1	0.9				
	5	1	0.0	0.0	0.0	0.0	5	1.093081832864612	-4.151988882873751	220.0	1	1.1	0.9				
	6	1	7.06217190745063	3.0790575548005803	0.0	0.0	4	1.0202665614864552	57.594850652276456	66.0	1	1.1	0.9				
	7	1	0.0	0.0	0.0	0.0	4	1.0231839153075148	55.19821707270849	66.0	1	1.1	0.9				
	8	1	6.846033021336422	1.185359802347422	0.0	0.0	1	1.0606212457309643	-11.895200629777422	11.0	1	1.1	0.9				
	9	1	37.37692512202407	3.7867029066234	0.0	0.0	1	1.0478066280143026	-13.683152591422736	66.0	1	1.1	0.9				
	10	1	8.46790593026625	4.542128824828191	0.0	0.0	4	1.0172075788408763	54.917555547025856	11.0	1	1.1	0.9				
	11	1	0.0	0.0	0.0	0.0	3	1.0245658064948024	0.7650574988557302	110.0	1	1.1	0.9				
	12	1	56.8872802143828	25.158841662301302	0.0	48.61590218264612	3	1.053455705088402	-16.76282021250022	110.0	1	1.1	0.9				
	13	1	11.674597249693331	4.07840301825218	0.0	0.0	3	1.0617715360098734	-22.852836357924883	11.0	1	1.1	0.9				
	14	1	0.0	0.0	0.0	0.0	1	1.0366595591793213	-19.002351235865973	132.0	1	1.1	0.9				
	15	1	0.0	0.0	0.0	0.0	4	0.9961527504591549	61.272112916909116	132.0	1	1.1	0.9				
	16	1	0.0	0.0	0.0	0.0	2	0.9951710382183326	-14.386558048209642	33.0	1	1.1	0.9				
	17	1	0.0	0.0	0.0	0.0	4	1.0700695957190935	55.82178360461267	66.0	1	1.1	0.9				
	18	1	0.0	0.0	0.0	-0.33366009899999943	4	1.022934109039757	55.40187102039007	66.0	1	1.1	0.9				
	19	1	20.0074444905052	6.466879342899561	0.0	0.0	3	1.0087045560006753	-24.63775948535412	11.0	1	1.1	0.9				
	20	1	0.0	0.0	0.0	0.0	4	1.0029647594963729	58.14108913879156	66.0	1	1.1	0.9				
	21	1	0.0	0.0	0.0	0.0	1	1.073001075665729	-34.81355719559391	132.0	1	1.1	0.9				
	22	1	0.0	0.0	0.0	0.0	1	1.0285494485460802	-2.1642338323014454	66.0	1	1.1	0.9				
	23	1	7.293867577355731	3.06889022315601	0.0	0.0	4	1.0229433629142866	53.365681781726174	11.0	1	1.1	0.9				
	24	1	18.59483333485271	7.6610123497149	0.0	0.0	3	1.045968391712119	-23.864159494627632	11.0	1	1.1	0.9				
	25	2	0.0	0.0	0.0	0.0	1	1.0992479426526927	4.032511404718332	0.6899999999999998	1	1.1	0.9				
	26	1	0.8770092328009201	2.26961497681802	0.0	0.0	4	1.0519500807160378	56.836982579633265	132.0	1	1.1	0.9				
	27	1	49.9697314549242	9.64136439354392	0.0	0.0	2	1.0270381226653544	-8.180456240340028	66.0	1	1.1	0.9				
	28	1	0.0	0.0	0.0	0.0	1	1.0879857865708882	-2.9634480000891528	220.0	1	1.1	0.9				
	29	1	330.69317943798796	104.07458328287463	0.0	0.0	2	1.0308378743498667	-32.27900727965185	66.0	1	1.1	0.9				
	30	2	0.041755911774933284	0.0395732937566936	0.0	0.0	1	0.99275293014502	1.479189510085539	16.0	1	1.1	0.9				
	31	1	0.0	0.0	0.0	-34.6324332985561	1	1.0425849666554408	-5.110747319067364	220.0	1	1.1	0.9				
	32	1	9.75895882505178	1.5392968715541069	0.0	0.0	1	1.0731588027274208	-8.654561045672258	11.0	1	1.1	0.9				
	33	1	2.5110759851943705	1.7956627605275202	0.0	0.0	4	0.9756478861167076	48.34411789867596	132.0	1	1.1	0.9				
	34	1	13.453758310799312	4.711496790331882	0.0	0.0	4	1.023052143156055	56.32660496251071	66.0	1	1.1	0.9				
	35	1	14.197918590656943	3.7203230835887613	0.0	0.0	4	0.995733011787451	53.353663277238084	66.0	1	1.1	0.9				
	36	1	0.0	0.0	0.0	0.0	4	0.9737113997408027	56.359114252830295	66.0	1	1.1	0.9				
	37	1	6.493231088791969	0.450657078794064	0.0	0.0	2	1.0133005547664948	-9.856720269103745	66.0	1	1.1	0.9				
	38	1	0.0	0.0	0.0	0.0	5	0.9716159287125512	-12.262239100319276	110.0	1	1.1	0.9				
	39	1	0.0	0.0	0.0	0.0	2	1.0806756945492382	-4.480836927782314	220.0	1	1.1	0.9				
	40	1	0.0	0.0	0.0	0.0	2	1.0865270324523177	-2.7116765515874097	11.0	1	1.1	0.9				
	41	1	430.36496573833654	53.94334374504909	0.0	0.0	1	1.0500737235519289	-20.67298077067943	132.0	1	1.1	0.9				
	42	1	0.0	0.0	0.0	0.0	2	1.0385461173462371	-10.94695357647927	66.0	1	1.1	0.9				
	43	1	15.20818631760552	17.736786945767513	0.0	14.308682867739398	3	1.011449648783798	-23.938209594886338	11.0	1	1.1	0.9				
	44	1	0.0	0.0	0.0	0.0	5	1.055535028273908	-11.628031015919936	220.0	1	1.1	0.9				
	45	2	0.788296720283572	0.0	0.0	0.0	3	0.9305520388204277	-26.79414989580522	11.0	1	1.1	0.9				
	46	2	0.09111050326647241	0.0927051996761467	0.0	0.0	1	0.9597810070261382	12.071802752626336	15.4	1	1.1	0.9				
	47	1	0.0	0.0	0.0	0.0	2	1.0628131502887084	-20.670139640123942	500.0	1	1.1	0.9				
	48	1	0.0	0.0	0.0	0.0	3	1.0805926920813815	-1.4625448281721465	275.0	1	1.1	0.9				
	49	1	0.0	0.0	0.0	0.0	1	1.0427877309712505	-16.706517516585148	132.0	1	1.1	0.9				
	50	1	0.0	0.0	0.0	0.0	1	1.0458847725856544	-15.318651644436125	330.0	1	1.1	0.9				
	51	1	19.212638828279452	4.42512560178912	0.0	0.0	1	1.0647610767581202	-12.931384042798378	132.0	1	1.1	0.9				
	52	2	18.341554469353003	10.3636909979163	0.0	0.0	1	0.9752161167236397	7.9316896574994304	22.0	1	1.1	0.9				
	53	1	0.0	0.0	0.0	0.0	4	1.0439237890336623	55.64793972302397	66.0	1	1.1	0.9				
	54	1	10.2681210531095	3.7292921931214105	0.0	0.0	4	1.0353489774734148	52.98839441908737	11.0	1	1.1	0.9				
	55	1	0.0	0.0	0.0	0.0	3	0.9944273720849907	-18.18089589496723	132.0	1	1.1	0.9				
	56	2	0.0	0.0	0.0	0.0	4	0.9726996149486971	56.359114129328646	11.5	1	1.1	0.9				
	57	1	6.488551926604201	4.97643151054973	0.0	0.0	1	1.1198126053507267	1.5330671388221762	33.0	1	1.2	0.8				
	58	1	0.0	0.0	0.0	0.0	1	1.0888071669421122	-12.35691620874209	0.55	1	1.1	0.9				
	59	1	40.0287122888974	22.0998052462132	0.0	0.0	1	1.0513631746354433	-19.8996226968804	132.0	1	1.1	0.9				
	60	2	26.1777880304224	19.7905713920539	0.0	0.0	3	0.9785178430309003	6.725306606336994	19.0	1	1.1	0.9				
	61	1	-0.23610117125269	0.0	0.0	-3.91829091666266	1	1.0293062558669726	-3.2814214550814516	0.6899999999999998	1	1.1	0.9				
	62	2	0.0	0.0	0.0	0.0	5	1.0433409686196238	-2.2286793572429464	11.0	1	1.1	0.9				
	63	1	0.0	0.0	0.0	0.0	1	1.0943207795242897	-7.547469978515342	132.0	1	1.1	0.9				
	64	1	39.134712248537596	16.9439584413141	0.0	0.0	1	1.0445307386160738	-19.223970724794075	132.0	1	1.1	0.9				
	65	1	18.173941410299157	6.30852069486659	0.0	0.0	4	0.9938397403878303	52.0506223567172	11.0	1	1.1	0.9				
	66	1	0.0	0.0	0.0	0.0	5	1.0610931970107178	-9.537412818534944	110.0	1	1.1	0.9				
	67	1	2.93367640063595	0.029366440789774097	0.0	0.0	1	1.035991866464995	-3.6150541576866555	22.0	1	1.1	0.9				
	68	1	0.0	0.0	0.0	0.0	2	0.9990258493550974	1.691024235672415	17.0	1	1.1	0.9				
	69	1	196.2046264271701	39.8853895251268	0.0	0.0	2	1.0649595403645902	-31.521554303673195	66.0	1	1.1	0.9				
	70	1	4.19199413618487	0.158280233575124	0.0	0.0	4	1.0192262664937854	56.199875563632986	66.0	1	1.1	0.9				
	71	1	1.541569736731471	0.635675921807158	0.0	0.0	4	0.9888942490355244	58.39023411852173	33.0	1	1.1	0.9				
	72	1	32.03763642093009	15.022891364196841	0.0	0.0	4	1.0058478231013848	53.86149679379438	11.0	1	1.1	0.9				
	73	1	0.0	0.0	0.0	0.0	3	1.0398024887700263	0.40858833033567954	110.0	1	1.1	0.9				
	74	1	11.186850288082379	5.37348015239737	0.0	0.0	5	1.0078056469827243	-6.791521815052017	6.6	1	1.1	0.9				
	75	1	5.512170804402	-0.297153097662144	0.0	0.0	5	1.0221913776607936	-10.853877529825509	22.0	1	1.1	0.9				
	76	2	4.31874350848887	0.07453176079317932	0.0	0.0	4	1.0515586652605757	65.52461462098597	15.75	1	1.1	0.9				
	77	1	0.0	0.0	0.0	0.0	5	1.1000000040181128	-2.2306265715972926	220.0	1	1.1	0.9				
	78	1	0.0	0.0	0.0	0.0	3	1.049377444248649	-1.2428659524182297	132.0	1	1.1	0.9				
	79	1	70.0829089402803	-5.051231327439799	0.0	0.0	1	1.0523855890130898	-22.30028276966261	33.0	1	1.1	0.9				
	80	1	0.0	0.0	0.0	0.0	3	1.0345568331003645	-20.216901857956262	110.0	1	1.1	0.9				
	81	1	0.0	0.0	0.0	0.0	3	1.045518538332595	-19.388918585559807	110.0	1	1.1	0.9				
	82	2	0.0	0.0	0.0	0.0	1	1.0153409036121672	4.1693119930605835	0.6899999999999998	1	1.1	0.9				
	83	1	57.7295707898397	14.189142892166739	0.0	8.030441348254676	1	1.040602000169125	-13.599412134784167	66.0	1	1.1	0.9				
	84	1	17.5632361167267	3.5442949379365896	0.0	0.0	1	1.0480284494041512	-5.322211704784876	66.0	1	1.1	0.9				
	85	1	30.311047289708597	8.8233872045598	0.0	0.0	3	1.059034403338995	-16.85276720823839	66.0	1	1.1	0.9				
	86	1	0.0	0.0	0.0	0.0	3	1.025905603812447	-6.9380203618013425	10.5	1	1.1	0.9				
	87	1	0.0	0.0	0.0	0.0	3	0.9944320172649589	-18.108118672137348	132.0	1	1.1	0.9				
	88	1	0.0	0.0	0.0	0.0	3	1.0634204998080345	-14.737362353433262	275.0	1	1.1	0.9				
	89	2	0.0	0.0	0.0	0.0	5	1.001014745914048	3.2143112209712417	11.0	1	1.1	0.9				
	90	1	0.0	0.0	0.0	0.0	3	1.0417577179947213	-22.629325738682134	110.0	1	1.1	0.9				
	91	1	0.0	0.0	0.0	0.0	1	1.0865732865055693	-13.463260667179345	11.0	1	1.1	0.9				
	92	1	50.2121305000638	26.702488916025104	0.0	0.0	1	1.0493159082182184	-19.969988630085826	132.0	1	1.1	0.9				
	93	1	0.0	0.0	0.0	0.0	3	1.0006709572074781	-30.956742676253445	132.0	1	1.1	0.9				
	94	2	32.7047949975725	24.864146277261202	0.0	0.0	1	1.0208230843818322	10.458724225990759	23.0	1	1.1	0.9				
	95	1	0.0	0.0	0.0	0.0	4	0.9307584558905165	26.44930838594401	275.0	1	1.1	0.9				
	96	1	16.65690244254144	1.29427581817019	0.0	0.0	4	1.0140752553994403	42.787957003270776	11.0	1	1.1	0.9				
	97	1	0.0	0.0	0.0	29.894232766237096	5	1.0557240861971138	-10.335294266265505	110.0	1	1.1	0.9				
	98	1	0.0	0.0	0.0	0.0	2	0.9949908600102572	2.0898285083965376	15.0	1	1.1	0.9				
	99	1	0.0	0.0	0.0	0.0	3	1.0260396190826122	-18.511252059356092	132.0	1	1.1	0.9				
	100	1	250.886682327865	75.2659098594328	0.0	44.461175359315206	2	1.0211216474265565	-29.296942371093525	66.0	1	1.1	0.9				
	101	1	5.07065556205446	2.821128374923114	0.0	0.0	4	0.9837325071748986	49.44995577411193	132.0	1	1.1	0.9				
	102	1	32.8164347707108	4.9383484389306895	0.0	0.0	5	1.0367219582281293	-12.198126408882418	22.0	1	1.1	0.9				
	103	1	0.0	0.0	0.0	0.0	5	1.0289527047520208	-5.422540370706643	110.0	1	1.1	0.9				
	104	2	0.0	0.0	0.0	0.0	5	1.0435425696105163	-2.2286793542993815	11.0	1	1.1	0.9				
	105	1	0.0	0.0	0.0	0.0	4	1.049199747093307	56.97750621635802	132.0	1	1.1	0.9				
	106	1	0.0	0.0	0.0	0.0	1	1.0614524017422307	-3.280318172571121	132.0	1	1.1	0.9				
	107	1	0.0	0.0	0.0	0.0	3	1.0624150637579919	-14.516311862320302	275.0	1	1.1	0.9				
	108	1	4.969286691016694	2.3123035960519642	0.0	0.0	5	1.040863150880727	-10.297772059786885	11.0	1	1.1	0.9				
	109	1	74.2226343486775	22.05492030875552	0.0	-99.2070401832461	1	1.036549858393296	-18.34792072108237	132.0	1	1.1	0.9				
	110	1	0.0	0.0	0.0	0.0	4	1.0219332239031884	54.80219348393329	132.0	1	1.1	0.9				
	111	1	0.0	0.0	0.0	0.0	1	1.0681931088675378	-12.823963115206137	132.0	1	1.1	0.9				
	112	1	0.0	0.0	0.0	0.0	5	1.0271869016938635	-6.703614218886324	110.0	1	1.1	0.9				
	113	2	33.7906400303283	25.010466589327603	0.0	0.0	1	1.0463560018111002	12.685392660448185	23.0	1	1.1	0.9				
	114	1	12.944638185298071	4.48511734599243	0.0	0.0	4	1.021005652723051	52.85915230119462	11.0	1	1.1	0.9				
	115	1	0.0	0.0	0.0	0.0	1	1.1000000101727059	1.5330671388221906	11.5	1	1.1	0.9				
	116	1	-1.88206920590084	11.076387805541788	0.0	0.0	1	1.0485810047246245	-5.271190755424194	66.0	1	1.1	0.9				
	117	1	23.836942642017902	8.62703598491233	0.0	0.0	3	1.010344283104773	-8.362613807690359	33.0	1	1.1	0.9				
	118	1	0.0	0.0	0.0	-5.310486417617648	4	0.9681902290184919	61.350570712834376	11.0	1	1.1	0.9				
	119	1	20.9627419086049	7.30465038572508	0.0	0.0	4	1.03004872449764	50.77030900179995	11.0	1	1.1	0.9				
	120	1	243.0495142466644	66.2045387597053	0.0	0.0	2	1.0191054224459484	-28.010118696988176	66.0	1	1.1	0.9				
	121	1	10.86834700245257	2.67710046144575	0.0	0.0	4	1.0250000330089428	53.126507750443935	11.0	1	1.1	0.9				
	122	1	0.08670604601501997	-0.0777118948905263	0.0	0.0	4	1.073833046449698	56.25441051723457	11.0	1	1.1	0.9				
	123	1	0.0	0.0	0.0	0.0	4	1.0508044061813138	56.29524836471924	66.0	1	1.1	0.9				
	124	1	0.0	0.0	0.0	0.0	1	1.0815686194522447	-14.363902818947937	33.0	1	1.1	0.9				
	125	1	0.0	0.0	0.0	0.0	3	1.068398275066763	-13.709516610644826	275.0	1	1.1	0.9				
	126	1	0.0	0.0	0.0	13.158405933156597	4	0.9906050681564106	73.26828384680705	33.0	1	1.1	0.9				
	127	1	0.0	0.0	0.0	-0.19976287200000037	4	1.0121578222105163	59.73126577856423	66.0	1	1.1	0.9				
	128	1	103.47999373875709	15.980379844340142	0.0	0.0	2	1.0270394971207684	-23.708865084061628	66.0	1	1.1	0.9				
	129	1	37.54978946485959	4.9914600100955	0.0	0.0	1	1.0225321199007331	-27.17232570550747	11.0	1	1.1	0.9				
	130	3	27.214341009702498	22.9900319056034	0.0	0.0	1	1.0705818421241466	-1.8147324645600393e-28	23.0	1	1.1	0.9				
	131	1	28.315677173559607	10.95326979663102	0.0	15.527084234760203	3	1.0431167975025817	-20.31570284995582	66.0	1	1.1	0.9				
	132	1	0.0	0.0	0.0	0.0	1	1.064462696818856	-22.985518410147296	11.0	1	1.1	0.9				
	133	1	0.0	0.0	0.0	0.0	5	1.044262367631709	-6.57251550167772	110.0	1	1.1	0.9				
	134	1	0.0	0.0	0.0	-5.1662712919060105	4	1.0552258878593572	61.60920955436234	33.0	1	1.1	0.9				
	135	1	0.260013003669307	-3.3239035728246007	0.0	-8.583069842379542	3	1.0406642897458762	-11.139104123078074	132.0	1	1.1	0.9				
	136	1	0.0	0.0	0.0	0.0	5	1.0236148955566364	-7.608984006811546	110.0	1	1.1	0.9				
	137	1	1.233107867487501	0.521934969551628	0.0	0.0	5	1.0143619005773585	-5.895296500642322	6.6	1	1.1	0.9				
	138	1	0.10484938732814	-0.0988192678010091	0.0	0.0	2	1.0185332688567523	-9.621233116214981	11.0	1	1.1	0.9				
	139	2	0.0	0.0	0.0	125.11007490009098	3	1.0722774687604777	-12.465096410794127	275.0	1	1.1	0.9				
	140	1	0.0	0.0	0.0	0.0	2	1.0284695137151891	-23.51896643892444	220.0	1	1.1	0.9				
	141	1	0.0	0.0	0.0	0.0	5	1.0634906592100215	-5.898480980533961	110.0	1	1.1	0.9				
	142	1	0.0	0.0	0.0	0.0	3	1.060833198101229	-12.04876270100967	132.0	1	1.1	0.9				
	143	1	0.0	0.0	0.0	51.53415665961797	3	1.0612453115322213	-16.042011495768563	110.0	1	1.1	0.9				
	144	1	14.062288434931599	-2.45112358235521	0.0	0.0	3	1.1000000084623829	-6.01562407784258	66.0	1	1.1	0.9				
	145	2	4.17243404168356	0.0695106546308845	0.0	0.0	4	1.0544858253657314	66.01182404528366	15.75	1	1.1	0.9				
	146	1	0.0	0.0	0.0	0.0	5	1.0516535725927663	-4.6134866580719915	220.0	1	1.1	0.9				
	147	1	25.8624559360833	7.64724010672546	0.0	0.0	3	1.0284787337026453	-22.071596119579784	33.0	1	1.1	0.9				
	148	1	5.15964921649806	1.9974763753036502	0.0	0.0	4	0.9696992786743013	26.76051528453724	33.0	1	1.1	0.9				
	149	1	0.0	0.0	0.0	0.0	1	1.0504664360178961	-12.397254004793483	132.0	1	1.1	0.9				
	150	1	0.0	0.0	0.0	0.0	3	1.0300165992398889	-20.105794330870296	13.8	1	1.1	0.9				
	151	1	0.0	0.0	0.0	0.0	4	0.9740642972260961	58.58740897850027	66.0	1	1.1	0.9				
	152	2	0.0	0.0	0.0	0.0	4	1.1000000073307445	25.048465270195532	1.0	1	1.1	0.9				
	153	1	12.3075833534053	6.865138002198192	0.0	5.125302518252278	3	1.008284873853183	-22.2218130192346	11.0	1	1.1	0.9				
	154	1	0.0	0.0	0.0	0.0	5	1.027823872392618	-7.308310766805295	110.0	1	1.1	0.9				
	155	1	6.791062040939461	2.2136897100674027	0.0	0.0	2	1.0450653206465002	-21.915087372651413	11.0	1	1.1	0.9				
	156	1	0.0	0.0	0.0	0.0	4	1.008711572206585	57.878535093786475	66.0	1	1.1	0.9				
	157	1	0.0	0.0	0.0	0.0	5	1.0353519529132829	-3.5250552510243076	110.0	1	1.1	0.9				
	158	1	0.0	0.0	0.0	0.0	3	1.091501308222287	-10.084679813384296	19.0	1	1.1	0.9				
	159	1	0.0	0.0	0.0	0.0	1	1.0519134038254356	-4.560224432282543	330.0	1	1.1	0.9				
	160	1	0.0	0.0	0.0	0.0	3	1.0685520585292911	1.1924488609202746	132.0	1	1.1	0.9				
	161	1	19.296613620424743	14.86667231412451	0.0	0.0	4	1.0025688293140305	59.51231128489141	66.0	1	1.1	0.9				
	162	1	2.3649401822946	-0.29877703061956	0.0	0.0	3	1.0440577232402923	-17.40815736897729	66.0	1	1.1	0.9				
	163	1	-12.616180889459711	0.0	0.0	-5.369636244967109	3	1.007170769838067	-15.664608182433078	11.0	1	1.1	0.9				
	164	1	96.0030458944804	20.01090188098545	0.0	0.0	1	1.0313459681781223	-18.614813258372028	66.0	1	1.1	0.9				
	165	1	0.0	0.0	0.0	-50.1496852527559	3	1.0848001547752268	-6.486087845913873	275.0	1	1.1	0.9				
	166	2	0.5021486751968038	0.0	0.0	0.0	3	0.9305555683693598	-26.770495828293612	11.0	1	1.1	0.9				
	167	1	10.836691047943201	3.12044231271967	0.0	0.0	2	1.011017430128594	-14.197639124799506	66.0	1	1.1	0.9				
	168	1	11.48143100589393	2.2075569995827458	0.0	0.0	3	1.0397419610250982	-19.766656862690848	110.0	1	1.1	0.9				
	169	1	0.0	0.0	0.0	0.0	1	1.070879306516803	-12.448887353746722	132.0	1	1.1	0.9				
	170	1	78.4661207230591	3.5030830638563297	0.0	118.62339701503501	1	1.0491512002520478	-18.712130886001155	132.0	1	1.1	0.9				
	171	1	7.61145394013934	3.3316030972668	0.0	0.0	4	1.022381209982492	53.465267573696906	11.0	1	1.1	0.9				
	172	1	0.0	0.0	0.0	0.0	3	1.080837605594399	-1.466980076231491	132.0	1	1.1	0.9				
	173	1	0.0	0.0	0.0	0.0	4	0.9989252067458285	60.610846219221585	9.5	1	1.1	0.9				
	174	1	0.0	0.0	0.0	0.0	3	1.026514591957125	-6.2410857447946	110.0	1	1.1	0.9				
	175	1	0.0	0.0	0.0	0.0	4	1.051048177980219	55.74326145725635	275.0	1	1.1	0.9				
	176	1	0.0	0.0	0.0	0.0	4	1.0169359113512018	56.94987146923159	132.0	1	1.1	0.9				
	177	2	0.0	0.0	0.0	-31.195545157883288	4	0.9886532544441814	3.1691808940079915	275.0	1	1.1	0.9				
	178	1	11.88898872021139	2.2430057880878502	0.0	0.0	5	1.0665571941256895	-11.385402278164632	22.0	1	1.1	0.9				
	179	1	0.0	0.0	0.0	15.134582585189499	1	1.0814098851076046	1.2882264415541291	33.0	1	1.1	0.9				
	180	1	0.0	0.0	0.0	0.0	1	1.0546995437000655	-4.236493258469911	33.0	1	1.1	0.9				
	181	1	3.5652287821649504	1.273702663153876	0.0	0.0	1	1.053121919264955	-5.154742965518949	132.0	1	1.1	0.9				
	182	1	5.71820972677711	-2.3636429420402703	0.0	19.612628245726192	1	1.0310615374212455	-20.330205661040342	66.0	1	1.1	0.9				
	183	1	16.1554269528498	6.293710968911551	0.0	0.0	3	0.9914776342790106	-0.49348708932074087	33.0	1	1.1	0.9				
	184	2	0.0	0.0	0.0	0.0	4	1.0583900781105433	56.29524827479842	11.5	1	1.1	0.9				
	185	1	0.0	0.0	0.0	0.0	3	1.0538088374929084	-18.154730476667645	110.0	1	1.1	0.9				
	186	1	0.0	0.0	0.0	0.0	3	1.081361734213575	0.10584204797586945	275.0	1	1.1	0.9				
	187	1	47.724204605875	10.319712196929611	0.0	0.0	1	1.0361546029517357	-19.12604847068894	132.0	1	1.1	0.9				
	188	1	0.0	0.0	0.0	0.0	3	1.0458174687720876	-13.137934905438952	132.0	1	1.1	0.9				
	189	1	53.2578253711913	15.640309677941403	0.0	0.0	1	1.0166763140233441	-25.248985594320587	11.0	1	1.1	0.9				
	190	1	19.54863211292792	5.10075168020744	0.0	0.0	1	1.053443350355622	-19.94843667481029	11.0	1	1.1	0.9				
	191	1	148.92321572476018	-3.763494021018969	0.0	0.0	1	1.068617256129386	-14.417202941173729	132.0	1	1.1	0.9				
	192	1	11.15172447323142	5.853280208103355	0.0	0.0	2	0.9834339172387181	-22.633286959401577	22.0	1	1.1	0.9				
	193	1	0.0	0.0	0.0	0.0	3	1.0532817841003856	-19.14245522396583	110.0	1	1.1	0.9				
	194	1	6.80520660248659	-18.930748061146218	0.0	0.0	3	1.057991394548808	-13.86428472458075	132.0	1	1.1	0.9				
	195	1	0.0	0.0	0.0	0.0	4	1.0427859589508046	55.47366492340747	66.0	1	1.1	0.9				
	196	1	2.1835738987048168	0.02881484689265501	0.0	0.0	1	1.0515673433718449	-5.145738080809624	132.0	1	1.1	0.9				
	197	1	0.0	0.0	0.0	0.0	1	1.0815484242312647	-14.363138377050678	33.0	1	1.1	0.9				
	198	1	0.0	0.0	0.0	0.0	3	1.0524001419774087	-18.881290928138416	66.0	1	1.1	0.9				
	199	1	0.0	0.0	0.0	8.938981215453241	3	1.0634501920138026	-9.300651969009454	132.0	1	1.1	0.9				
	200	1	1.63484782455815	-0.20946032363339298	0.0	0.0	4	1.0566167197895686	54.62210462063384	33.0	1	1.1	0.9				
	201	1	44.9811176767618	15.102049957584171	0.0	0.0	3	1.0225745987551327	-20.195693582783157	33.0	1	1.1	0.9				
	202	1	47.8593792935728	9.81929683832801	0.0	4.708829063824377	3	1.0098142645382675	-31.311016592088748	11.0	1	1.1	0.9				
	203	1	12.660377474866799	5.35345746759851	0.0	0.0	4	0.9599837390683936	46.37802819813704	33.0	1	1.1	0.9				
	204	1	0.0	0.0	0.0	0.0	4	1.0449602915231289	55.85896292865454	66.0	1	1.1	0.9				
	205	1	0.0	0.0	0.0	24.588292440399492	1	1.0788083881422366	-6.950253002669135	132.0	1	1.1	0.9				
	206	1	1.3590159784473437	0.435790841106189	0.0	0.0	3	1.0731316532482018	-12.452643177684912	132.0	1	1.1	0.9				
	207	1	0.0	0.0	0.0	0.0	1	1.00445983109828	-11.783182777565221	500.0	1	1.1	0.9				
	208	1	0.0	0.0	0.0	-4.910241533536461	4	1.0534510951667073	61.87828108011654	33.0	1	1.1	0.9				
	209	1	0.0	0.0	0.0	0.0	3	1.028054984393151	-19.144454011861548	132.0	1	1.1	0.9				
	210	2	0.0	0.0	0.0	0.0	1	1.1000000015890379	18.64135681621935	11.5	1	1.1	0.9				
	211	1	0.0	0.0	0.0	0.0	1	1.0615383133719858	-6.713976950988796	132.0	1	1.1	0.9				
	212	1	289.74397982934295	39.00720513859349	0.0	45.6182533805026	2	1.0663940175966231	-31.49227292447612	66.0	1	1.1	0.9				
	213	1	18.549044800223598	-1.9804959816422298	0.0	0.0	3	1.0766637559352852	-32.52612476372733	22.0	1	1.1	0.9				
	214	1	0.0	0.0	0.0	0.0	1	1.0487725143760835	-13.433956346235798	132.0	1	1.1	0.9				
	215	1	0.0	0.0	0.0	0.0	3	1.0097701103487726	-29.42789626754063	132.0	1	1.1	0.9				
	216	1	0.0	0.0	0.0	-5.056744600497189	4	0.9698756769384488	61.34120082785786	11.0	1	1.1	0.9				
	217	1	39.234817159559604	7.07621844213763	0.0	0.0	3	1.0693105933875027	-6.594646314717257	132.0	1	1.1	0.9				
	218	1	0.0	0.0	0.0	0.0	2	1.0220764972843823	5.1567808661480665	33.0	1	1.1	0.9				
	219	1	0.0	0.0	0.0	0.0	2	1.0586479797021409	-23.379407798893347	66.0	1	1.1	0.9				
	220	1	-19.4134494967556	0.0	0.0	-6.942509448652159	3	1.1000000103673626	-10.494981247273133	22.0	1	1.1	0.9				
	221	1	0.0	0.0	0.0	0.0	1	1.0696783665713685	-13.207623381852606	132.0	1	1.1	0.9				
	222	1	33.658736857120694	11.636886774293	0.0	0.0	3	1.0527350743420716	-4.808828322104762	66.0	1	1.1	0.9				
	223	1	0.0	0.0	0.0	0.0	1	1.008604060629085	-22.96986067679328	33.0	1	1.1	0.9				
	224	1	-48.5122753378341	0.0	0.0	-13.882298019035302	1	1.017548694159116	-10.880015858510916	33.0	1	1.1	0.9				
	225	1	0.0	0.0	0.0	0.0	3	1.0483993117560564	-13.76955122772003	132.0	1	1.1	0.9				
	226	1	0.0	0.0	0.0	0.0	4	0.947835938571247	28.360299024033935	132.0	1	1.1	0.9				
	227	1	3.4902833956447403	0.907984854025021	0.0	0.0	4	1.056360156557935	15.029378350713708	33.0	1	1.1	0.9				
	228	2	0.0	0.0	0.0	0.0	3	1.005618625428871	-29.639221795339637	11.0	1	1.1	0.9				
	229	1	0.0	0.0	0.0	0.0	2	1.0165520878347776	-21.333084186736674	220.0	1	1.1	0.9				
	230	1	17.70906807249	-1.9028282424610101	0.0	0.0	3	1.0774467080320618	-32.42372468081373	22.0	1	1.1	0.9				
	231	1	-22.867481542127198	0.0	0.0	0.0	2	1.1204130049304288	-8.766628916786322	66.0	1	1.2	0.8				
	232	1	3.66248952773656	0.268230288469139	0.0	0.0	5	1.0372129835585238	-7.951723949356285	11.0	1	1.1	0.9				
	233	1	11.005922963579838	4.91273303378597	0.0	0.0	4	0.9955058679097312	53.58199865499355	11.0	1	1.1	0.9				
	234	1	0.0	0.0	0.0	0.0	4	1.0534248912821331	55.37123983758206	132.0	1	1.1	0.9				
	235	1	-60.403543384554204	0.0	0.0	-0.6417840429851788	2	0.9597103938023471	-8.57826707314702	22.0	1	1.1	0.9				
	236	1	6.357613794678222	1.104834498306596	0.0	0.0	5	1.0455358731883102	-7.529806824335678	11.0	1	1.1	0.9				
	237	1	0.844463851361163	0.8114868596294891	0.0	0.0	5	1.0612965022160439	-9.497441603318446	110.0	1	1.1	0.9				
	238	1	0.0	0.0	0.0	0.0	2	1.0121140264317945	-19.927977215979023	220.0	1	1.1	0.9				
	239	1	0.0	0.0	0.0	0.0	5	1.0486496418044404	-7.761539002686932	1.0	1	1.1	0.9				
	240	1	0.0	0.0	0.0	0.0	3	1.0534228240909769	-2.2899714533565128	132.0	1	1.1	0.9				
	241	1	0.0	0.0	0.0	0.0	3	1.066921175907334	-2.212731184658893	132.0	1	1.1	0.9				
	242	1	5.56851138662919	0.129723592539411	0.0	0.0	1	1.032639388032671	-6.0407470345314	66.0	1	1.1	0.9				
	243	2	0.0	0.0	0.0	401.9661514088508	1	1.0480940974120723	-14.88763025846067	330.0	1	1.1	0.9				
	244	1	25.261175761547268	1.98893132955381	0.0	0.0	1	1.04364950471473	-19.404518373492802	132.0	1	1.1	0.9				
	245	1	0.0	0.0	0.0	0.0	2	1.0730997952876256	-19.081363763790577	500.0	1	1.1	0.9				
	246	1	0.0	0.0	0.0	0.0	1	1.0508718293325445	-20.299327463455345	132.0	1	1.1	0.9				
	247	2	0.0	0.0	0.0	0.0	4	1.0973457462448664	62.19119320418948	0.6899999999999998	1	1.1	0.9				
	248	1	34.719912809279705	2.4519014964825	0.0	12.5185407319479	1	1.1000000032806603	-6.772098958201646	66.0	1	1.1	0.9				
	249	1	0.0	0.0	0.0	0.0	3	1.0601571523998785	-15.982650898145183	22.0	1	1.1	0.9				
	250	1	0.0	0.0	0.0	0.0	4	1.0641055110695983	55.94411714721221	66.0	1	1.1	0.9				
	251	1	0.0	0.0	0.0	0.0	4	1.0755469937532347	17.75379084053462	132.0	1	1.1	0.9				
	252	1	4.92893099567778	2.44484811107517	0.0	0.0	4	1.044306892838	55.50445295473875	66.0	1	1.1	0.9				
	253	1	0.0	0.0	0.0	0.0	4	1.028262203181441	57.16376830717469	132.0	1	1.1	0.9				
	254	1	4.62348153453078	7.25765923178541	0.0	0.0	3	1.0556492370173847	-25.421860590757774	66.0	1	1.1	0.9				
	255	2	7.19655427563423	2.41647754932139	0.0	0.0	1	0.8999999919740669	6.194742828593203	21.0	1	1.1	0.9				
	256	1	0.0	0.0	0.0	0.0	1	1.0482826699121668	-13.560117979754583	11.0	1	1.1	0.9				
	257	1	7.627068112920568	-0.42944338569538987	0.0	0.0	4	1.0090191581674721	44.42049290417619	11.0	1	1.1	0.9				
	258	2	0.0	0.0	0.0	0.0	5	1.0471422236198789	-2.23133340282265	11.0	1	1.1	0.9				
	259	1	0.0	0.0	0.0	0.0	1	1.047477303925787	-21.2523616382691	132.0	1	1.1	0.9				
	260	1	0.0	0.0	0.0	0.0	4	0.9433151337178339	15.83282330670735	11.5	1	1.1	0.9				
	261	1	0.0	0.0	0.0	0.0	4	1.0327436676843895	65.7149051449385	275.0	1	1.1	0.9				
	262	1	0.0	0.0	0.0	0.0	5	1.017017398459917	-10.692505150223441	110.0	1	1.1	0.9				
	263	1	0.0	0.0	0.0	0.0	3	1.046219420076015	-19.53509568989777	110.0	1	1.1	0.9				
	264	1	0.0	0.0	0.0	0.0	4	1.0577115781739546	56.73637526459096	132.0	1	1.1	0.9				
	265	1	1.3086852590056601	-0.912121922529535	0.0	0.0	4	1.0462913224357206	55.89458741922347	33.0	1	1.1	0.9				
	266	1	13.818737279837718	5.09050166397347	0.0	0.0	4	1.0286655600502659	54.32044972631065	132.0	1	1.1	0.9				
	267	1	0.0	0.0	0.0	0.0	3	1.0336534841609741	-15.982651763818748	132.0	1	1.1	0.9				
	268	1	0.0	0.0	0.0	0.0	3	1.085786641687092	-10.084679813384296	132.0	1	1.1	0.9				
	269	1	0.0	0.0	0.0	0.0	1	1.0511203219140135	-15.319975350917899	330.0	1	1.1	0.9				
	270	1	6.506859152859171	4.731886475687386	0.0	-0.7577322419999993	4	1.0121135255806009	59.731599669578486	66.0	1	1.1	0.9				
	271	1	14.443465738655197	3.79346401580512	0.0	0.0	1	1.0245315127879802	-20.82317273478999	66.0	1	1.1	0.9				
	272	1	3.4373872445088405	1.2064342375681738	0.0	0.0	5	1.0127284849508522	-8.044392956180339	11.0	1	1.1	0.9				
	273	2	0.682281481850985	0.0	0.0	0.0	3	1.089410984352306	9.927350444955604	15.0	1	1.1	0.9				
	274	1	0.0	0.0	0.0	0.0	3	1.0642702187901196	-12.157031862695526	132.0	1	1.1	0.9				
	275	1	40.49919950362565	3.174785178791083	0.0	0.0	2	1.0522673135079084	-27.131177764780475	66.0	1	1.1	0.9				
	276	1	0.0	0.0	0.0	0.0	1	1.0992083481874448	-4.074751217459756	66.0	1	1.1	0.9				
	277	1	14.94754650877956	0.27306994068129	0.0	0.0	1	1.026530744717026	-6.159475129955041	66.0	1	1.1	0.9				
	278	1	40.13490334377231	12.28737227329099	0.0	0.0	1	1.0520671958281522	-4.147459599263071	132.0	1	1.1	0.9				
	279	1	0.0	0.0	0.0	0.0	1	1.0379405782146482	-15.354631976505845	132.0	1	1.1	0.9				
	280	1	0.0	0.0	0.0	0.0	4	1.0585945060804445	57.02985443636323	275.0	1	1.1	0.9				
	281	1	0.0	0.0	0.0	0.0	4	0.9169890204391425	59.86964934158408	33.0	1	1.1	0.9				
	282	1	23.327797598638426	7.2734041226163	0.0	0.0	1	1.0688791150283514	-14.442296899572492	132.0	1	1.1	0.9				
	283	1	0.0	0.0	0.0	-54.22644980493927	1	1.0794645535019138	-1.224467813157128	220.0	1	1.1	0.9				
	284	2	1.20571279134895	0.6298188150809151	0.0	0.0	4	0.9170617867386088	74.180808635663	15.75	1	1.1	0.9				
	285	1	0.0	0.0	0.0	0.0	1	1.0541750306641333	-12.019272153969032	132.0	1	1.1	0.9				
	286	1	0.0	0.0	0.0	-130.99993497598902	1	0.9817159781616906	-5.452881680546735	33.0	1	1.1	0.9				
	287	1	0.0951937989192083	-6.814040370354431	0.0	-0.8002068692017351	3	1.0401731318226684	-17.699756429127003	132.0	1	1.1	0.9				
	288	1	19.95778869203848	4.7859495971716	0.0	0.0	5	1.069976584687954	-9.69123324966615	22.0	1	1.1	0.9				
	289	2	0.06858651151768859	0.0746841716375202	0.0	0.0	2	1.0263931245550966	-9.641534258229361	10.5	1	1.1	0.9				
	290	1	0.968675146375224	0.592623299681395	0.0	0.0	1	1.0366864380307066	-9.840682913572467	15.0	1	1.1	0.9				
	291	1	0.0	0.0	0.0	0.0	5	1.0268503696913331	-7.341662614033088	110.0	1	1.1	0.9				
	292	2	36.3464705546116	25.4527938492952	0.0	0.0	1	0.967066169575893	6.7807775364105645	23.0	1	1.1	0.9				
	293	1	31.025290863186676	11.17391885830433	0.0	5.017243832582611	3	0.9932179711428967	-32.423778962057064	11.0	1	1.1	0.9				
	294	1	0.0	0.0	0.0	0.0	3	1.0369200169288113	-17.82692730278806	33.0	1	1.1	0.9				
	295	1	68.94908565931951	30.18862330509154	0.0	0.0	1	1.0619195413433278	-13.118535820386304	132.0	1	1.1	0.9				
	296	1	0.0	0.0	0.0	-60.1898302757554	3	1.0927176675835448	3.4354313510011276	275.0	1	1.1	0.9				
	297	1	0.0	0.0	0.0	0.0	4	1.0585215010789335	19.682972334049865	132.0	1	1.1	0.9				
	298	2	0.0	0.0	0.0	0.0	2	1.0670430807013804	-20.102469748963994	66.0	1	1.1	0.9				
	299	1	24.827333741672504	5.52732802267294	0.0	5.08659301069565	3	1.0227452794609087	-1.2963423064675472	33.0	1	1.1	0.9				
	300	1	22.5466758786639	-1.34588007259518	0.0	0.0	3	1.0584627392208437	-4.3258319641096135	66.0	1	1.1	0.9				
	301	1	0.0	0.0	0.0	199.495642418042	2	1.0337475532007514	-23.560108756358265	220.0	1	1.1	0.9				
	302	1	0.0	0.0	0.0	0.0	1	1.077585753701982	-1.0985921192251482	132.0	1	1.1	0.9				
	303	1	0.0	0.0	0.0	0.0	5	1.0137096546156954	-18.27332583783969	11.5	1	1.1	0.9				
	304	1	74.9001360262951	14.14708719836361	0.0	15.835089740902204	1	1.0343668854255956	-12.356916605314105	33.0	1	1.1	0.9				
	305	2	28.7166802448972	12.4940651509694	0.0	0.0	3	1.07021276112892	8.332157433696576	20.0	1	1.1	0.9				
	306	2	0.0	0.0	0.0	0.0	3	1.0680907442464393	-11.495105621811863	275.0	1	1.1	0.9				
	307	1	0.0	0.0	0.0	0.0	1	1.039586998527219	-4.6971743509435715	132.0	1	1.1	0.9				
	308	1	14.496104635615497	2.4174096078637097	0.0	0.0	3	1.0074231948331296	-24.639344274585056	11.0	1	1.1	0.9				
	309	1	12.073728368699802	3.07963048868626	0.0	0.0	1	1.0511641521809494	-20.34319093676651	132.0	1	1.1	0.9				
	310	1	0.0	0.0	0.0	410.5885448865589	2	1.0293840309810427	-26.46393020684694	220.0	1	1.1	0.9				
	311	1	0.0	0.0	0.0	-198.46591675654045	2	1.0052346400048493	-12.432052943273932	500.0	1	1.1	0.9				
	312	2	0.0	0.0	0.0	0.0	4	1.039449962970876	11.672945462368592	11.0	1	1.1	0.9				
	313	1	0.0	0.0	0.0	0.0	2	0.9749812417894894	-7.531333107487632	11.0	1	1.1	0.9				
	314	1	0.0950277280062437	-1.74882541350164	0.0	0.0	3	1.0351416688430102	-18.724566461504104	132.0	1	1.1	0.9				
	315	1	0.0	0.0	0.0	18.348260864149808	4	0.928954102570519	26.961915799705324	132.0	1	1.1	0.9				
	316	2	0.0	0.0	0.0	0.0	5	1.0193710067447181	5.121117786767581	11.0	1	1.1	0.9				
	317	1	0.0	0.0	0.0	0.0	5	1.009992652425121	-8.292956566130893	6.6	1	1.1	0.9				
	318	1	0.0	0.0	0.0	0.0	1	0.9874435990761949	3.646783504471075	12.5	1	1.1	0.9				
	319	1	0.0	0.0	0.0	0.0	5	0.9874834231127834	-7.9714037791401395	16.0	1	1.1	0.9				
	320	1	22.762457042679703	2.1088492207054004	0.0	0.0	3	1.0032366433000615	-25.765550452320138	11.0	1	1.1	0.9				
	321	1	84.98436224133272	23.3338597885831	0.0	0.0	3	1.0172713917449772	-20.69503004274562	33.0	1	1.1	0.9				
	322	1	0.0	0.0	0.0	-10.5808031294541	3	1.0322317139019397	-15.953800476821792	132.0	1	1.1	0.9				
	323	1	35.58093685796829	11.6210159024319	0.0	9.8082661879342	3	1.0041982527165227	-27.591168400710917	11.0	1	1.1	0.9				
	324	1	2.3350719569223	1.74021095311227	0.0	0.0	4	1.054189597444129	55.373378789210726	33.0	1	1.1	0.9				
	325	1	0.0	0.0	0.0	0.0	5	1.053979664882791	-6.627138321573879	110.0	1	1.1	0.9				
	326	1	0.0	0.0	0.0	0.0	3	1.0543770831916222	-14.243395542441686	132.0	1	1.1	0.9				
	327	1	24.80032472406043	3.537048890416043	0.0	9.5067632580176	1	1.0406686676843404	-14.35930487193885	66.0	1	1.1	0.9				
	328	1	23.114235410739298	5.50902029942246	0.0	0.0	2	1.0166384154037218	-20.372029039555272	22.0	1	1.1	0.9				
	329	2	21.5008671013484	17.558730970256	0.0	0.0	2	0.9958969453727307	-12.260634472550278	20.0	1	1.1	0.9				
	330	1	0.0	0.0	0.0	0.0	1	1.0768928732576466	-7.698980748157552	132.0	1	1.1	0.9				
	331	1	0.0	0.0	0.0	0.0	4	0.9958607104358492	61.27568566636613	132.0	1	1.1	0.9				
	332	2	36.153696760668204	25.952019776483105	0.0	0.0	1	0.9657583944729987	7.638471473119246	23.0	1	1.1	0.9				
	333	1	13.669975704628182	-2.62818708385853	0.0	0.0	4	1.1000000106460799	43.5381316590116	11.0	1	1.1	0.9				
	334	1	0.0	0.0	0.0	0.0	4	1.0148191830544473	56.8675190761066	66.0	1	1.1	0.9				
	335	1	0.0	0.0	0.0	0.0	1	1.0564557084924384	-4.232843016957712	132.0	1	1.1	0.9				
	336	1	0.0	0.0	0.0	192.38662167452298	2	1.030672004008393	-27.081640833910757	220.0	1	1.1	0.9				
	337	1	0.0	0.0	0.0	0.0	2	0.9767937828069259	-5.058898336520141	132.0	1	1.1	0.9				
	338	1	94.9355080157034	24.9918920543734	0.0	0.0	2	1.0283572536763652	-31.58612501969923	66.0	1	1.1	0.9				
	339	1	0.0	0.0	0.0	0.0	3	1.0829021277251283	-5.763789116111508	66.0	1	1.1	0.9				
	340	2	0.0	0.0	0.0	122.41095479764002	3	1.0658620169821567	-12.825934234566832	275.0	1	1.1	0.9				
	341	1	0.0	0.0	0.0	0.0	1	1.0065009245403722	-4.520701127196252	500.0	1	1.1	0.9				
	342	1	0.0	0.0	0.0	0.0	3	1.0230088103256307	-22.012181132350623	132.0	1	1.1	0.9				
	343	1	0.0	0.0	0.0	0.0	1	1.0406343683645485	-1.3463419010463835	330.0	1	1.1	0.9				
	344	1	36.30416601743712	14.165393191207002	0.0	0.0	1	1.0495925418034815	-5.948684170579183	66.0	1	1.1	0.9				
	345	1	6.6942436916975305	8.05902804560214	0.0	0.0	3	1.0171431181809367	-18.213829347029712	132.0	1	1.1	0.9				
	346	1	14.104907698784942	9.04776996574207	0.0	0.0	5	0.9971532951341309	-7.882103702474173	6.6	1	1.1	0.9				
	347	1	0.0	0.0	0.0	0.0	5	1.0579278558204834	-18.37466783360524	110.0	1	1.1	0.9				
	348	2	0.0	0.0	0.0	0.0	1	1.0138957187286133	-0.8831797598936479	33.0	1	1.1	0.9				
	349	1	0.0	0.0	0.0	0.0	3	1.0581688520918842	-15.754390789432929	110.0	1	1.1	0.9				
	350	1	103.75817893757248	21.28857134139375	0.0	0.0	3	1.0241602949192083	-19.993981039963735	33.0	1	1.1	0.9				
	351	1	7.06565607123962	2.7289453376017	0.0	0.0	4	0.9832106488531803	56.40138540676113	11.0	1	1.1	0.9				
	352	1	0.0	0.0	0.0	-2.634301847999995	4	1.0259605154977927	55.44617182347136	66.0	1	1.1	0.9				
	353	1	0.0	0.0	0.0	0.0	1	1.065951269125953	-2.16423391906469	11.0	1	1.1	0.9				
	354	1	20.8905655667963	6.688585404326621	0.0	0.0	1	1.0522266456629525	-19.81280288656089	132.0	1	1.1	0.9				
	355	1	0.0	0.0	0.0	0.0	1	1.083924832986157	-5.481967461361836	330.0	1	1.1	0.9				
	356	1	0.0	0.0	0.0	0.0	1	1.0441417322900985	-1.2761992535212858	330.0	1	1.1	0.9				
	357	1	0.0	0.0	0.0	0.0	4	0.9047517410448648	25.002048006362422	132.0	1	1.1	0.9				
	358	1	0.0	0.0	0.0	-29.823167354799796	4	0.9787890762553162	45.20829129369099	275.0	1	1.1	0.9				
	359	1	0.0	0.0	0.0	0.0	2	1.059184840860841	-27.069649277864528	220.0	1	1.1	0.9				
	360	1	39.6890873266188	-12.842692461545699	0.0	0.0	4	1.009070305278422	45.85249422319206	132.0	1	1.1	0.9				
	361	2	17.01773650425808	-21.22309669469145	0.0	0.0	3	1.0300400058636123	-17.210910942957046	132.0	1	1.1	0.9				
	362	1	0.0	0.0	0.0	0.0	4	1.0205111697958542	56.40075981808892	33.0	1	1.1	0.9				
	363	1	0.0	0.0	0.0	-102.09912414196896	1	1.0468755876733495	-5.673348168828021	330.0	1	1.1	0.9				
	364	1	18.255845924162298	8.83805388663374	0.0	0.0	1	1.092167641837969	-7.878147982825199	132.0	1	1.1	0.9				
	365	1	50.6840043149452	18.048215211899297	0.0	0.0	1	1.050446067498993	-19.84711680472246	132.0	1	1.1	0.9				
	366	1	0.00515912280860357	0.0	0.0	0.0	3	0.9814104557123088	-26.60729782861921	22.0	1	1.1	0.9				
	367	1	9.102645609357394	3.427544322311509	0.0	0.0	1	1.0864337179736328	-13.461887987805076	11.0	1	1.1	0.9				
	368	1	0.0	0.0	0.0	0.0	3	1.057838056628721	-1.388845660219643	11.8	1	1.1	0.9				
	369	1	7.051195327467939	-0.193884178765817	0.0	0.0	3	1.015143913119106	-6.3313652827114675	66.0	1	1.1	0.9				
	370	1	0.0	0.0	0.0	0.0	5	1.0484998039337718	-7.79377675421319	1.0	1	1.1	0.9				
	371	1	0.0956941313669085	-1.9854985006687202	0.0	0.0	2	1.0502837438226202	-27.32894806884583	66.0	1	1.1	0.9				
	372	1	0.0	0.0	0.0	0.0	3	1.0051966808891655	-26.583921856116593	132.0	1	1.1	0.9				
	373	1	0.0	0.0	0.0	0.0	1	1.099999971966625	-0.38284456101890463	33.0	1	1.1	0.9				
	374	1	0.0	0.0	0.0	0.0	1	1.073454460035518	-2.6776020190714527	500.0	1	1.1	0.9				
	375	1	0.0	0.0	0.0	0.0	4	0.9297328692034296	25.544810051020033	275.0	1	1.1	0.9				
	376	1	15.48018194392882	7.562215009022269	0.0	6.404270726582039	4	0.99070005327415	54.01240288867727	11.0	1	1.1	0.9				
	377	1	0.0	0.0	0.0	0.0	3	1.125945210433097	-10.399324962664974	11.0	1	1.2	0.8				
	378	1	32.460890445612705	0.43268733118674696	0.0	0.0	1	1.0693292049161143	-13.386346264882366	132.0	1	1.1	0.9				
	379	1	25.058154548830398	5.5447061880223405	0.0	0.0	3	1.0072613555769958	-29.73320798628256	11.0	1	1.1	0.9				
	380	1	0.0	0.0	0.0	0.0	1	1.0311464908998802	-5.692938399420073	16.0	1	1.1	0.9				
	381	1	0.0	0.0	0.0	0.0	2	1.021632912714573	-18.899455123656782	220.0	1	1.1	0.9				
	382	1	0.0	0.0	0.0	0.0	4	1.0289053029336805	52.61635593266592	132.0	1	1.1	0.9				
	383	1	0.0	0.0	0.0	-1.0618595293047797	2	1.0738718935055678	9.523902556101953	22.0	1	1.1	0.9				
	384	1	1.1981462610094802	-11.4274928615361	0.0	0.0	4	1.0220109380544784	57.97296848645628	132.0	1	1.1	0.9				
	385	1	0.0	0.0	0.0	0.0	1	1.0515051876554455	-12.330971589222573	132.0	1	1.1	0.9				
	386	1	0.0	0.0	0.0	0.0	5	1.0473505359390354	-9.06452220487492	110.0	1	1.1	0.9				
	387	1	6.440275883148659	1.1092409330569208	0.0	0.0	4	0.9893536681460219	58.07014799131409	11.0	1	1.1	0.9				
	388	1	0.20103762829676242	2.8471073731231997	0.0	0.0	3	1.0331520786232147	-17.99974899460255	132.0	1	1.1	0.9				
	389	1	0.0	0.0	0.0	0.0	3	1.0798299394286923	3.1786858668352536	275.0	1	1.1	0.9				
	390	1	34.23133999622613	4.73765838458621	0.0	0.0	2	1.0007698695604335	-17.408680465007873	22.0	1	1.1	0.9				
	391	1	0.0	0.0	0.0	0.0	3	1.0055621794655778	-26.60293772842377	132.0	1	1.1	0.9				
	392	2	0.0	0.0	0.0	0.0	4	1.0137177972003975	71.99267175449367	0.6899999999999998	1	1.1	0.9				
	393	1	0.0	0.0	0.0	-0.7396117650000029	4	1.0509295267899381	58.384746848393796	275.0	1	1.1	0.9				
	394	1	0.0	0.0	0.0	0.0	4	1.053223375588173	54.41419397865838	132.0	1	1.1	0.9				
	395	2	0.0	0.0	0.0	0.0	4	1.1000000091328181	22.35500760435155	1.0	1	1.1	0.9				
	396	1	0.0	0.0	0.0	0.0	3	0.9959589682928488	-19.104780278139497	132.0	1	1.1	0.9				
	397	1	0.0	0.0	0.0	0.0	1	1.0477788837979827	-10.821395854491554	33.0	1	1.1	0.9				
	398	1	0.0	0.0	0.0	0.0	2	1.0840868173042306	-17.190440262157672	11.0	1	1.1	0.9				
	399	1	41.0646288599506	4.40060743623958	0.0	0.0	1	1.0398592271142382	-13.903964538714828	66.0	1	1.1	0.9				
	400	1	0.46670351488785805	-0.0161115990020335	0.0	0.0	1	1.0870472009294037	-7.944317846169683	11.0	1	1.1	0.9				
	401	1	4.38782797689875	1.244169953752356	0.0	0.0	5	1.0205207962256524	-7.421529980803026	11.0	1	1.1	0.9				
	402	1	0.0	0.0	0.0	50.221603235526516	4	1.052981098518803	59.43040569131159	275.0	1	1.1	0.9				
	403	1	0.0	0.0	0.0	0.0	3	1.0512490517296518	-16.995051272810937	110.0	1	1.1	0.9				
	404	1	0.0	0.0	0.0	11.102380594603916	4	1.0492667084918716	55.74746377576534	275.0	1	1.1	0.9				
	405	1	152.3938899810094	37.2278137360008	0.0	43.47567628626712	2	1.050798950782197	-29.899749304543572	66.0	1	1.1	0.9				
	406	1	0.0	0.0	0.0	0.0	1	1.0482826699121668	-13.560117979754583	132.0	1	1.1	0.9				
	407	1	8.828925544474181	6.241431146037209	0.0	0.0	4	1.028142832194623	54.31790483892581	132.0	1	1.1	0.9				
	408	1	0.0	0.0	0.0	0.0	1	1.010354747460946	3.2332423327252027	500.0	1	1.1	0.9				
	409	1	0.0	0.0	0.0	0.0	1	1.0228093511140575	-2.5799097271990505	66.0	1	1.1	0.9				
	410	1	0.0	0.0	0.0	0.0	3	1.0249459724068735	-20.448963379632904	110.0	1	1.1	0.9				
	411	1	0.0	0.0	0.0	0.0	1	1.0363600131842572	-19.10952717933959	132.0	1	1.1	0.9				
	412	1	0.0	0.0	0.0	0.0	4	0.9946940418411627	68.11505600559701	33.0	1	1.1	0.9				
	413	1	4.767843117410499	-0.3576221538626119	0.0	0.0	5	1.0178338986605968	-8.47893453056176	11.0	1	1.1	0.9				
	414	1	0.0	0.0	0.0	0.0	3	1.051897148302163	-15.43591803733729	110.0	1	1.1	0.9				
	415	1	4.1484034366929	1.226811962736258	0.0	0.0	5	1.1000000105160872	-7.0732699752043375	33.0	1	1.1	0.9				
	416	1	0.0	0.0	0.0	0.0	3	1.0720741302873895	-1.010502116195843	275.0	1	1.1	0.9				
	417	1	30.722141716576402	19.5349067160612	0.0	0.0	1	1.0514292304648094	-19.922078647841357	132.0	1	1.1	0.9				
	418	1	109.5607387713567	5.564466014368461	0.0	0.0	5	1.0567422256828354	-18.589396744275692	110.0	1	1.1	0.9				
	419	1	0.0	0.0	0.0	0.0	3	1.010177834037	-29.367085402925884	132.0	1	1.1	0.9				
	420	1	3.10879923370513	1.0675315790179198	0.0	0.0	4	1.0317283948910698	53.84191768998621	11.0	1	1.1	0.9				
	421	1	0.0	0.0	0.0	0.0	4	0.9989252074066408	60.61084618957175	275.0	1	1.1	0.9				
	422	1	1.1865668324528298	-3.4068777325794595	0.0	0.0	2	1.046782295747608	-7.283982236558206	66.0	1	1.1	0.9				
	423	1	28.384473654257597	8.36994347241894	0.0	0.0	1	1.0533103455416462	-19.81843477600429	132.0	1	1.1	0.9				
	424	1	0.0	0.0	0.0	0.0	2	1.0158487371111407	-28.552416672628976	220.0	1	1.1	0.9				
	425	2	0.10394214028026899	9.26709345893375	0.0	0.0	3	1.0387327631041807	-2.0069563358321414	132.0	1	1.1	0.9				
	426	1	107.300479373141	25.418252542894	0.0	0.0	3	1.0463278113895578	-21.58032484389495	33.0	1	1.1	0.9				
	427	1	0.0	0.0	0.0	0.0	3	1.0618020300199171	-15.658467936511062	110.0	1	1.1	0.9				
	428	2	0.0	0.0	0.0	0.0	1	1.0571770172964832	12.845562257733821	22.0	1	1.1	0.9				
	429	2	0.0	0.0	0.0	0.0	5	0.9597053091700338	10.439617527710357	18.0	1	1.1	0.9				
	430	1	32.703308165349604	10.65448662680355	0.0	0.0	5	1.0056914665382886	-8.322198348669657	33.0	1	1.1	0.9				
	431	1	0.0	0.0	0.0	0.0	1	1.0405649348954487	-4.560224427611039	23.0	1	1.1	0.9				
	432	1	0.0	0.0	0.0	0.0	5	1.0707207414411477	-4.089676614201297	110.0	1	1.1	0.9				
	433	1	8.196319011532239	-0.7174650966227059	0.0	0.0	1	1.0663407204536905	-12.671518338128893	132.0	1	1.1	0.9				
	434	1	36.362009877435106	-3.39545045061889	0.0	0.0	1	1.0154709341311636	-13.515894865831855	132.0	1	1.1	0.9				
	435	1	15.347971007677542	0.1797803614181466	0.0	0.0	5	1.0268377244945754	-8.730321320375017	33.0	1	1.1	0.9				
	436	1	0.0	0.0	0.0	0.0	1	1.0747930173806841	3.892256566071379	500.0	1	1.1	0.9				
	437	1	1.1849798901025699	-0.41461733782701204	0.0	0.0	4	0.993587910813598	47.486654783862	132.0	1	1.1	0.9				
	438	1	30.523209602929995	8.09479625406768	0.0	0.0	4	1.0019427211414766	49.568652270274065	11.0	1	1.1	0.9				
	439	2	1.6544086688960897	0.77545108136083	0.0	0.0	3	1.0262575169904857	11.36535978063409	15.75	1	1.1	0.9				
	440	1	0.0	0.0	0.0	0.0	2	1.0267766367942153	-8.138366475867675	330.0	1	1.1	0.9				
	441	2	0.0	0.0	0.0	0.0	4	1.058796924823406	56.29524828445288	11.5	1	1.1	0.9				
	442	2	0.0380112225227058	0.0406420744564384	0.0	0.0	1	1.014047956616439	10.524798568936886	12.5	1	1.1	0.9				
	443	1	0.0	0.0	0.0	0.0	1	1.0544496338695404	-22.96986059599048	11.0	1	1.1	0.9				
	444	1	2.83483461229373	-3.49736086111814	0.0	0.0	3	1.043815396334914	-20.457388170050855	66.0	1	1.1	0.9				
	445	1	0.0	0.0	0.0	0.0	2	1.0630054509549345	3.273369921685388	33.0	1	1.1	0.9				
	446	2	0.0	0.0	0.0	0.0	1	1.0416474310929977	-12.737052131394618	11.0	1	1.1	0.9				
	447	1	0.0	0.0	0.0	0.0	2	1.0217695948651504	5.444858230539486	33.0	1	1.1	0.9				
	448	1	19.086440305060894	5.331949782405049	0.0	0.0	3	0.9903161434951117	-10.819191192198536	33.0	1	1.1	0.9				
	449	1	0.0	0.0	0.0	0.0	3	1.0461816308279006	-21.729902738267665	110.0	1	1.1	0.9				
	450	1	18.3283448005316	0.650674314169446	0.0	0.0	3	1.0477218545547955	-17.22571906340272	33.0	1	1.1	0.9				
	451	1	0.0	0.0	0.0	0.0	3	1.0078515075305803	-28.31991092729628	132.0	1	1.1	0.9				
	452	1	0.0	0.0	0.0	0.0	5	1.0200327842979684	-7.085092073387273	110.0	1	1.1	0.9				
	453	1	3.9179577825922496	1.1294581421904302	0.0	0.0	5	1.067628642471234	-4.520483687089946	22.0	1	1.1	0.9				
	454	1	67.7720564088253	18.27091536921027	0.0	0.0	1	0.991890398688905	-29.189484249704496	11.0	1	1.1	0.9				
	455	1	32.3023203981607	4.51745067196455	0.0	0.0	1	1.018366135178053	-13.874260136495963	132.0	1	1.1	0.9				
	456	1	0.0	0.0	0.0	0.0	3	1.051384631148032	-18.907539856557197	110.0	1	1.1	0.9				
	457	1	0.0	0.0	0.0	0.0	4	1.0469676983228182	55.2338865381545	275.0	1	1.1	0.9				
	458	1	15.209935962905409	4.361125776556041	0.0	0.0	4	1.0176074369709731	43.024775786481094	11.0	1	1.1	0.9				
	459	1	10.150695884424078	1.4594235155991278	0.0	0.0	4	1.0039981484147407	50.52420139163294	33.0	1	1.1	0.9				
	460	1	0.0	0.0	0.0	0.0	3	1.038769651591121	-15.47877655677853	132.0	1	1.1	0.9				
	461	1	1.4796473837323492	0.35627091424968	0.0	0.0	1	1.0309708418378603	-3.4759328852092377	66.0	1	1.1	0.9				
	462	1	34.3079817598438	6.892727246839408	0.0	28.232458521239444	1	1.0825244685658986	-2.0310350354588267	22.0	1	1.1	0.9				
	463	2	0.0	0.0	0.0	0.0	1	1.0561971685438305	-5.051359665969515	15.75	1	1.1	0.9				
	464	2	0.0	0.0	0.0	0.0	4	1.0097669518646508	72.36357751974563	0.6899999999999998	1	1.1	0.9				
	465	1	0.0	0.0	0.0	0.0	1	1.0369741823125365	-9.04959104995088	330.0	1	1.1	0.9				
	466	1	65.7025899507664	12.462136546823	0.0	0.0	2	1.0523071158405923	-24.599657090589943	66.0	1	1.1	0.9				
	467	1	0.0	0.0	0.0	0.0	3	1.0259055633432086	-6.938019811934146	10.5	1	1.1	0.9				
	468	2	0.0	0.0	0.0	0.0	5	1.019583025085207	5.195607111074348	11.0	1	1.1	0.9				
	469	1	0.0	0.0	0.0	0.0	4	1.0353458795360362	15.832823311132573	11.5	1	1.1	0.9				
	470	1	0.0	0.0	0.0	0.0	4	1.0438544945930532	55.649751266024154	66.0	1	1.1	0.9				
	471	1	49.53378236982485	16.2479222760927	0.0	0.0	5	1.077269683539932	-10.330194238552311	11.0	1	1.1	0.9				
	472	1	0.216529954653187	0.40220958956959696	0.0	-98.8957157963887	1	1.051518018050615	-19.754315538884693	132.0	1	1.1	0.9				
	473	1	27.815235608459105	-1.7848497562562122	0.0	0.0	1	1.050627003456809	-13.7100352828882	66.0	1	1.1	0.9				
	474	1	0.0	0.0	0.0	0.0	2	1.0927285934904027	11.797559361518791	11.0	1	1.1	0.9				
	475	2	0.0	0.0	0.0	0.0	4	1.0611151102442558	59.44064648291863	15.75	1	1.1	0.9				
	476	1	0.0	0.0	0.0	0.0	5	1.0667880899034872	-5.4315130975083745	110.0	1	1.1	0.9				
	477	1	9.06709590132348	2.28521256108359	0.0	0.0	5	1.0409812122103743	-12.007216923580545	22.0	1	1.1	0.9				
	478	1	0.0	0.0	0.0	0.0	5	1.013709654443238	-18.273325840156545	11.5	1	1.1	0.9				
	479	1	-83.0623847517897	0.0	0.0	-11.7381837877338	1	1.0302121029097027	4.326001878637624	33.0	1	1.1	0.9				
	480	1	0.0	0.0	0.0	-21.805389491999996	4	1.0562111174908497	59.51283470511312	275.0	1	1.1	0.9				
	481	1	44.9090622685368	-2.120350672316546	0.0	30.4957432779484	2	1.012429541675663	-18.021494309932248	66.0	1	1.1	0.9				
	482	1	0.0	0.0	0.0	0.0	3	0.9945460459261974	3.4176943072823915	15.75	1	1.1	0.9				
	483	1	0.0	0.0	0.0	0.0	5	1.0512691005456676	-10.771510608706022	110.0	1	1.1	0.9				
	484	1	0.0	0.0	0.0	0.0	1	1.06473035513081	-3.0685182171276657	132.0	1	1.1	0.9				
	485	1	0.0	0.0	0.0	0.0	2	0.9958065803943889	-25.49142627901093	66.0	1	1.1	0.9				
	486	2	0.0805542713109404	0.0812393866575323	0.0	0.0	2	1.0127038052808508	8.886861212420927	11.5	1	1.1	0.9				
	487	1	35.6361231990842	-0.331702422385104	0.0	0.0	1	1.042571125045101	-26.596568991786725	11.0	1	1.1	0.9				
	488	1	12.608694691655693	5.311659317529481	0.0	0.0	4	1.0040770002282486	54.275158932396806	11.0	1	1.1	0.9				
	489	1	10.825255572725101	2.9569984704723598	0.0	-6.02867170181125	4	0.9372266497476018	58.488018276672854	33.0	1	1.1	0.9				
	490	1	0.09922998319845651	-0.8004367714114021	0.0	0.0	1	1.094356024471166	-3.3031206163756583	66.0	1	1.1	0.9				
	491	1	9.355448515778589	-1.4468051014922598	0.0	0.0	2	1.0173329792152461	-13.421689847790981	66.0	1	1.1	0.9				
	492	1	0.0	0.0	0.0	0.0	1	1.0331962162321786	3.9715246410055602	12.5	1	1.1	0.9				
	493	1	17.0879305822702	0.872600366437994	0.0	0.0	2	0.9829272382639249	-27.4945556117229	66.0	1	1.1	0.9				
	494	2	0.0	0.0	0.0	0.0	5	1.0022767328980835	3.7677351684575564	11.0	1	1.1	0.9				
	495	1	0.0	0.0	0.0	0.0	3	1.0496841974887638	-2.8830433918038856	132.0	1	1.1	0.9				
	496	1	0.0	0.0	0.0	0.0	2	0.9940816057363192	1.9261620269935025	15.0	1	1.1	0.9				
	497	1	0.0	0.0	0.0	0.0	1	1.0699238994977236	-5.028283740441352	132.0	1	1.1	0.9				
	498	1	45.5423067038432	-6.839752753830511	0.0	0.0	1	1.0602679032043847	-8.159699604501943	66.0	1	1.1	0.9				
	499	1	0.0	0.0	0.0	0.0	3	1.0736983958747839	-1.7554208303290337	132.0	1	1.1	0.9				
	500	1	0.0	0.0	0.0	0.0	1	1.0505892997593202	-5.2556025874438355	330.0	1	1.1	0.9				
	501	2	18.582245540429103	10.5566776532596	0.0	0.0	1	0.986487415464672	13.848569989191601	22.0	1	1.1	0.9				
	502	1	0.0	0.0	0.0	0.0	3	1.0631334766979443	-14.95424100056237	275.0	1	1.1	0.9				
	503	1	39.39753656634649	-0.0852219480829313	0.0	0.0	1	1.0561578019231492	-4.226967061107887	132.0	1	1.1	0.9				
	504	1	107.94109815911499	27.914614622156797	0.0	19.6476664897613	3	1.017861216363446	-26.241138517119758	33.0	1	1.1	0.9				
	505	1	0.0	0.0	0.0	0.0	3	1.0726470782443558	-5.763789163389757	132.0	1	1.1	0.9				
	506	1	0.0	0.0	0.0	0.0	1	1.0593811098673116	-13.655956605885068	132.0	1	1.1	0.9				
	507	1	0.0	0.0	0.0	1.72064088531537	4	1.0561961177376986	61.609209553375585	0.48	1	1.1	0.9				
	508	1	37.3257623166889	4.58530336711928	0.0	-4.595364754858888	1	1.0657340437414449	-4.060293137503376	11.0	1	1.1	0.9				
	509	2	0.0	0.0	0.0	0.0	2	0.9399841161047807	-26.556792787895844	10.5	1	1.1	0.9				
	510	1	0.0	0.0	0.0	0.0	1	1.083756780573771	-5.487440164710683	330.0	1	1.1	0.9				
	511	1	5.09806911463403	-0.293986052025576	0.0	0.0	4	1.0582325137790083	55.90735028565854	66.0	1	1.1	0.9				
	512	1	0.0	0.0	0.0	0.0	3	0.9263843094491417	-26.663979761206473	132.0	1	1.1	0.9				
	513	2	0.0	0.0	0.0	0.0	2	1.1000000106275343	22.678906115647848	0.6899999999999998	1	1.1	0.9				
	514	1	9.811215991287451	-0.540092039891565	0.0	0.0	2	1.0479536216957834	-23.405147881730315	22.0	1	1.1	0.9				
	515	1	0.0	0.0	0.0	0.0	3	1.0297266963201006	-20.126931620516824	132.0	1	1.1	0.9				
	516	1	5.95127617658847	0.006979453062498941	0.0	0.0	3	1.0178041465250862	-17.783144400924456	11.0	1	1.1	0.9				
	517	1	0.0	0.0	0.0	0.0	4	0.9383964168498145	58.54065781980919	132.0	1	1.1	0.9				
	518	1	0.0	0.0	0.0	0.0	4	0.9989252074066408	60.61084618957175	13.2	1	1.1	0.9				
	519	1	14.948907114637642	7.0651868818190895	0.0	0.0	1	1.0678291298735878	-6.696871502536529	66.0	1	1.1	0.9				
	520	1	0.0	0.0	0.0	0.0	5	1.0658874461374188	1.2893330685096867	22.0	1	1.1	0.9				
	521	1	0.0	0.0	0.0	0.0	3	1.0320223617245128	-10.026686749783963	13.8	1	1.1	0.9				
	522	1	29.584941427911172	5.385695343371239	0.0	0.0	5	0.9952019650462117	-13.314163936265938	22.0	1	1.1	0.9				
	523	1	0.0	0.0	0.0	116.28660899028192	3	1.100000010156541	-7.331935852001208	275.0	1	1.1	0.9				
	524	1	16.1757864933852	3.3093469356075897	0.0	0.0	3	1.0359480199103097	-3.5168730847588	33.0	1	1.1	0.9				
	525	1	0.0	0.0	0.0	0.0	5	1.028762437464582	-7.089720214817015	110.0	1	1.1	0.9				
	526	1	0.0	0.0	0.0	0.0	3	1.0578380680194606	-1.3888456557707352	11.8	1	1.1	0.9				
	527	2	0.0	0.0	0.0	0.0	3	0.9822803155095595	-26.619559379699176	6.6	1	1.1	0.9				
	528	1	0.0	0.0	0.0	0.0	3	1.030017425319613	-20.10579545203166	13.8	1	1.1	0.9				
	529	2	0.209234947958402	0.12278174251318	0.0	0.0	2	1.0999998764304073	-14.741114277168485	10.5	1	1.1	0.9				
	530	1	0.0	0.0	0.0	0.0	4	1.0445168767282307	54.78346125337899	132.0	1	1.1	0.9				
	531	1	267.49271304763005	116.570094811121	0.0	51.58451083106921	2	1.015436421835596	-30.693446379255185	66.0	1	1.1	0.9				
	532	1	0.0	0.0	0.0	412.0286558941007	1	1.0519109370979751	-12.074628107062713	330.0	1	1.1	0.9				
	533	1	0.10452713104896198	-0.4642657675569411	0.0	0.0	4	1.0345281745832684	52.87360089386233	132.0	1	1.1	0.9				
	534	1	0.0	0.0	0.0	0.0	5	1.0656922024435915	0.4147485493569896	110.0	1	1.1	0.9				
	535	1	0.0	0.0	0.0	0.0	2	1.0446811005842624	-18.428658538857153	220.0	1	1.1	0.9				
	536	1	0.0	0.0	0.0	0.0	3	0.9433155657404575	-20.060944127903593	33.0	1	1.1	0.9				
	537	2	27.959039167828397	14.5822928520143	0.0	0.0	1	1.0259188893214204	-9.228729461577478	23.0	1	1.1	0.9				
	538	1	0.0	0.0	0.0	0.0	2	0.9971379483227709	-18.809123388529116	11.0	1	1.1	0.9				
	539	1	14.04526267254013	3.2493310412839094	0.0	0.0	4	1.0052963015526069	8.502547755718423	33.0	1	1.1	0.9				
	540	1	0.0	0.0	0.0	0.0	1	1.037554727391866	-17.290669940747595	132.0	1	1.1	0.9				
	541	1	0.0	0.0	0.0	0.0	2	0.9949908600102572	2.0898285083965376	330.0	1	1.1	0.9				
	542	1	22.558757561094303	5.17920890124691	0.0	0.0	3	1.0405129969654145	-7.73986283286161	33.0	1	1.1	0.9				
	543	1	10.7727075642647	2.45386859814911	0.0	0.0	1	1.0437897320488903	-10.565377800157595	132.0	1	1.1	0.9				
	544	1	0.0	0.0	0.0	0.0	1	1.0622511069389486	-8.171928783329717	11.0	1	1.1	0.9				
	545	1	11.31460263487744	3.43865919710733	0.0	0.0	5	1.0094712958011107	-12.262239679585832	11.0	1	1.1	0.9				
	546	1	247.18797321637692	51.754791627435715	0.0	0.0	1	0.9844887487467663	-8.404251373991924	132.0	1	1.1	0.9				
	547	1	0.0	0.0	0.0	0.0	1	1.086073078545694	-8.033844070578544	132.0	1	1.1	0.9				
	548	1	0.0	0.0	0.0	52.0860902871937	3	1.0504636461538157	-18.857259318884577	110.0	1	1.1	0.9				
	549	1	0.0	0.0	0.0	0.0	3	1.0856581676774977	-13.17612128930943	132.0	1	1.1	0.9				
	550	1	3.2008208254247896	-0.0306372322946787	0.0	0.0	5	1.0275643970040609	-8.369895145528607	11.0	1	1.1	0.9				
	551	1	91.90029740851605	13.412241179768053	0.0	0.0	2	1.0995148033036208	-2.6330972025433548	66.0	1	1.1	0.9				
	552	1	8.91972071331111	2.7283711471001197	0.0	0.0	1	1.0359321365578016	-5.912934161987182	66.0	1	1.1	0.9				
	553	1	0.0	0.0	0.0	0.0	2	0.9971379531306602	-18.809123373057755	11.0	1	1.1	0.9				
	554	1	39.10918753935455	4.2385376710117315	0.0	0.0	1	1.0770808307337452	-10.250616313249362	33.0	1	1.1	0.9				
	555	2	31.518040437391004	25.972870391560697	0.0	0.0	1	1.0040436128258885	4.30893106725792	23.0	1	1.1	0.9				
	556	1	0.0	0.0	0.0	0.0	3	1.0358414912627192	-15.220708433960668	132.0	1	1.1	0.9				
	557	1	0.0	0.0	0.0	0.0	3	1.0533543736780457	-16.828112521398705	110.0	1	1.1	0.9				
	558	1	0.0	0.0	0.0	152.123979663011	3	1.0571902657771548	-18.29872183121813	110.0	1	1.1	0.9				
	559	2	0.0	0.0	0.0	0.0	5	1.03150864393549	-2.1476045820536602	11.0	1	1.1	0.9				
	560	1	0.0	0.0	0.0	40.37174403327519	4	1.0997127122136223	25.049535860420555	33.0	1	1.1	0.9				
	561	1	0.0	0.0	0.0	0.0	3	1.048103357981525	-18.682585288317853	110.0	1	1.1	0.9				
	562	1	0.0	0.0	0.0	0.0	3	1.0515757155603318	-18.863816939159513	110.0	1	1.1	0.9				
	563	2	0.0	0.0	0.0	-140.68239138708032	3	1.0770443639524594	-11.479353292401118	275.0	1	1.1	0.9				
	564	1	0.0	0.0	0.0	0.0	2	1.0100392319043237	-17.751573009180007	220.0	1	1.1	0.9				
	565	1	2.0035288930170205	-0.46453521557678495	0.0	0.0	1	1.0388107255082994	-2.2114368443539307	33.0	1	1.1	0.9				
	566	2	0.0	0.0	0.0	0.0	5	1.0304590903472943	6.410768237141745	13.8	1	1.1	0.9				
	567	1	0.0	0.0	0.0	0.0	3	1.043552227268378	-26.470944060527234	132.0	1	1.1	0.9				
	568	1	0.0	0.0	0.0	0.0	3	1.0910498863934468	-18.86367147876333	11.0	1	1.1	0.9				
	569	2	1.9344733449239297	0.8359173977880741	0.0	0.0	2	1.047442014405709	-15.041685224807516	20.0	1	1.1	0.9				
	570	2	0.0	0.0	0.0	0.0	5	1.013177581485244	-9.843077549759641	11.0	1	1.1	0.9				
	571	2	0.0	0.0	0.0	0.0	2	1.0808783358508067	-8.58186762223845	33.0	1	1.1	0.9				
	572	2	0.10333018196281002	-3.2851672337662396	0.0	0.0	3	1.0504235426540385	-7.9658264757412915	132.0	1	1.1	0.9				
	573	1	0.0	0.0	0.0	0.0	3	1.0653552519080292	-6.351903097729361	132.0	1	1.1	0.9				
	574	1	9.9763220013611	4.29637412003218	0.0	0.0	4	1.040380108996351	54.255254108251926	33.0	1	1.1	0.9				
	575	1	0.0	0.0	0.0	0.0	2	1.0374639327960498	-11.602186975216906	22.0	1	1.1	0.9				
	576	1	0.0	0.0	0.0	0.0	1	1.0562799632546254	3.2332423327252027	33.0	1	1.1	0.9				
	577	1	0.0	0.0	0.0	0.0	4	1.0169805438048474	56.949398042886926	132.0	1	1.1	0.9				
	578	1	23.17025865262	2.8409243628874403	0.0	0.0	3	1.0227278491322425	-29.210889982087068	11.0	1	1.1	0.9				
	579	1	12.3855966533225	3.65095673603481	0.0	48.4592487080954	3	1.0524984582939232	-18.749757884193006	110.0	1	1.1	0.9				
	580	1	0.0	0.0	0.0	0.0	5	1.032130050107164	-7.970830812397942	110.0	1	1.1	0.9				
	581	2	0.0	0.0	0.0	0.0	1	1.0976752615608005	-1.3644912536740506	330.0	1	1.1	0.9				
	582	1	0.0	0.0	0.0	78.97053647786379	1	1.0723766136022048	-4.690159498660999	132.0	1	1.1	0.9				
	583	1	6.990865571744742	0.6859382097322956	0.0	0.0	1	1.0674881892761046	-14.086675865720569	33.0	1	1.1	0.9				
	584	1	0.0	0.0	0.0	0.0	1	1.0923210251514859	-3.2871776254205134	132.0	1	1.1	0.9				
	585	1	16.43514620613977	4.7143562789193805	0.0	0.0	3	1.0153706682965131	-26.107439989068144	11.0	1	1.1	0.9				
	586	1	0.0	0.0	0.0	0.0	4	1.0188917424659414	57.52114656148593	66.0	1	1.1	0.9				
	587	1	0.0	0.0	0.0	0.0	4	0.9825061590410884	11.794508123683723	11.0	1	1.1	0.9				
	588	1	42.2648624581646	15.1932559387964	0.0	0.0	3	1.0329672757990476	-20.228460973530208	110.0	1	1.1	0.9				
	589	2	0.0	0.0	0.0	0.0	2	1.0464348056816273	9.078701840631615	0.6899999999999998	1	1.1	0.9				
	590	1	5.4546318201422705	1.86374262012611	0.0	0.0	4	0.9948783990841045	56.074712869079484	11.0	1	1.1	0.9				
	591	1	43.400861253205164	7.029376699498299	0.0	0.0	3	1.0620938818126142	-3.982815799857893	132.0	1	1.1	0.9				
	592	1	0.0	0.0	0.0	0.0	1	1.0407373757031757	-14.361733285237397	66.0	1	1.1	0.9				
	593	1	15.6083108045605	6.58579114412889	0.0	0.0	1	1.0659701129033894	-8.404785187615426	66.0	1	1.1	0.9				
	594	1	9.73569056401728	2.3500431913510003	0.0	0.0	3	1.060499716266935	-25.271281414904372	66.0	1	1.1	0.9				
	595	1	0.0	0.0	0.0	0.0	4	1.0972048144748674	56.21828148602609	1.0	1	1.1	0.9				
	596	1	74.8234722356486	25.163339503222804	0.0	0.0	3	1.0426495712487454	-21.997613359485836	33.0	1	1.1	0.9				
	597	1	1.107569647770003	1.501365976547822	0.0	0.0	4	0.9862347108876687	59.833063535487824	7.6	1	1.1	0.9				
	598	1	0.0	0.0	0.0	0.0	3	1.0480074693224337	-22.47653682456264	110.0	1	1.1	0.9				
	599	1	0.0	0.0	0.0	0.0	2	0.9990258493550974	1.691024235672415	330.0	1	1.1	0.9				
	600	1	0.0	0.0	0.0	0.0	2	1.050101011763338	-16.778732520572714	220.0	1	1.1	0.9				
	601	1	4.857283283434299	1.24628288624436	0.0	7.911372354999177	1	1.0423980954277092	-9.52119464281577	66.0	1	1.1	0.9				
	602	1	0.0	0.0	0.0	0.0	2	1.0220869602202345	-8.463199303269262	132.0	1	1.1	0.9				
	603	2	0.0	0.0	0.0	0.0	4	1.058394755079717	56.2952482760296	11.5	1	1.1	0.9				
	604	1	7.76646407800341	1.5947539887529327	0.0	0.0	4	0.9848008771087108	55.52987539672911	11.0	1	1.1	0.9				
	605	1	45.2016528647367	8.2941497480426	0.0	0.0	3	1.0659398713027595	-3.603108885083097	132.0	1	1.1	0.9				
	606	1	104.1093392708211	23.32518540986683	0.0	19.958314133808	3	1.0084745037252716	-23.624467787000636	33.0	1	1.1	0.9				
	607	1	0.0	0.0	0.0	0.0	4	1.0385336766945379	56.547516892600996	132.0	1	1.1	0.9				
	608	2	10.049256748452601	11.755369411478299	0.0	0.0	3	1.0511172063961134	6.923867627382328	15.75	1	1.1	0.9				
	609	1	215.919671694818	81.55375378110216	0.0	123.99600445479204	1	1.0428691268985268	-18.478610016987403	132.0	1	1.1	0.9				
	610	1	8.780934178645722	-5.299832362078181	0.0	0.0	3	1.0464625769572855	-28.81113340402454	66.0	1	1.1	0.9				
	611	1	0.0	0.0	0.0	0.0	2	0.9309506041134977	-8.918097278721707	66.0	1	1.1	0.9				
	612	1	0.0	0.0	0.0	0.0	5	1.0197519918304219	-7.110487118554384	110.0	1	1.1	0.9				
	613	1	0.0	0.0	0.0	0.0	3	1.0453799341042391	-10.026825152150098	13.8	1	1.1	0.9				
	614	1	0.0	0.0	0.0	198.91213114373397	2	1.038004369321867	-23.37940783059675	220.0	1	1.1	0.9				
	615	1	0.0	0.0	0.0	0.0	3	1.0215713576375256	-9.726075865525694	110.0	1	1.1	0.9				
	616	1	0.0	0.0	0.0	0.0	5	1.065127215758608	-6.934733087620783	220.0	1	1.1	0.9				
	617	1	16.3814459094408	9.99440215975335	0.0	0.0	1	1.0506324777000964	-20.597982906622892	132.0	1	1.1	0.9				
	618	1	199.44462688039056	36.832832694997705	0.0	0.0	2	1.0422397567690769	-27.120687581288056	66.0	1	1.1	0.9				
	619	1	0.0	0.0	0.0	0.0	3	1.0808724987364893	-1.4645673912417345	132.0	1	1.1	0.9				
	620	1	0.0	0.0	0.0	0.0	2	1.0345418605850494	-15.299399139206338	132.0	1	1.1	0.9				
	621	1	0.20169577043037823	1.9209270617867862	0.0	0.0	4	0.9933016359664677	50.48583267651854	132.0	1	1.1	0.9				
	622	1	0.0	0.0	0.0	0.0	2	1.076254230940898	-3.9945408690191515	66.0	1	1.1	0.9				
	623	1	0.0	0.0	0.0	0.0	4	1.0039651925975015	52.26181204732326	132.0	1	1.1	0.9				
	624	1	16.25890782797532	5.242041934324661	0.0	0.0	4	1.0207338779346404	51.6601204631761	11.0	1	1.1	0.9				
	625	1	1.1044391018457203	-0.21271927563455	0.0	0.0	4	1.040219026433706	55.19695877506669	11.0	1	1.1	0.9				
	626	1	0.0	0.0	0.0	0.0	1	1.0833255589876285	-7.997158556820051	132.0	1	1.1	0.9				
	627	1	0.0	0.0	0.0	0.0	1	1.0837924673433945	-5.479844259964495	33.0	1	1.1	0.9				
	628	2	29.321948719048198	13.137712262780399	0.0	0.0	3	1.0572809241666647	8.46381527649503	20.0	1	1.1	0.9				
	629	1	2.62008775810725	-2.23964109666436	0.0	0.0	4	0.968052808324212	58.504060376328226	7.6	1	1.1	0.9				
	630	1	0.0	0.0	0.0	0.0	4	1.0059602509718357	8.606144657858378	11.0	1	1.1	0.9				
	631	1	0.0	0.0	0.0	4.78175006550737	4	1.0674487627970477	19.614012361968317	11.0	1	1.1	0.9				
	632	1	5.0364285866841705	0.4205918960349169	0.0	0.0	1	1.0489002548275752	-17.559653928964707	132.0	1	1.1	0.9				
	633	2	0.0	0.0	0.0	0.0	2	1.0385946672558335	9.666249132888542	0.6899999999999998	1	1.1	0.9				
	634	1	0.0	0.0	0.0	0.0	2	1.07761803927027	-3.398762438995442	220.0	1	1.1	0.9				
	635	1	0.0	0.0	0.0	0.0	3	1.072590003113824	-8.57152784505896	132.0	1	1.1	0.9				
	636	1	0.0	0.0	0.0	0.0	3	1.0859697702374804	0.18702623755905087	275.0	1	1.1	0.9				
	637	2	0.0433536336387042	0.0467908781440929	0.0	0.0	2	1.0358146673213429	7.407532676999689	15.0	1	1.1	0.9				
	638	1	0.0	0.0	0.0	0.0	4	1.0121585924635226	59.73126029661033	66.0	1	1.1	0.9				
	639	1	0.0	0.0	0.0	0.0	1	1.0017986471343925	-9.808081934771751	17.5	1	1.1	0.9				
	640	1	0.0	0.0	0.0	0.0	4	1.0449985222774347	55.85815393401549	66.0	1	1.1	0.9				
	641	1	3.20633513126215	0.955240384535677	0.0	0.0	4	1.0409933885350295	55.06922993330494	11.0	1	1.1	0.9				
	642	2	3.8027889899666363	-0.11290805393992895	0.0	0.0	4	1.100000009999487	56.29524840259219	66.0	1	1.1	0.9				
	643	1	0.0	0.0	0.0	0.0	1	1.0414293770050043	-13.719858323725308	132.0	1	1.1	0.9				
	644	1	135.974627707605	40.91939113078279	0.0	0.0	1	0.9796829104432029	-16.616721131692813	66.0	1	1.1	0.9				
	645	1	187.3983877116477	41.528475597832596	0.0	0.0	2	1.02797832703565	-25.9367972515047	66.0	1	1.1	0.9				
	646	1	0.0	0.0	0.0	0.0	5	1.0644790909754962	-5.51473972383885	110.0	1	1.1	0.9				
	647	1	0.0	0.0	0.0	0.0	1	1.0446460304437917	-5.580908623646673	132.0	1	1.1	0.9				
	648	1	0.0	0.0	0.0	0.0	1	1.0499167082060359	-15.980806814493135	330.0	1	1.1	0.9				
	649	1	0.0	0.0	0.0	0.0	4	1.0019132423716164	58.467946521043615	66.0	1	1.1	0.9				
	650	1	41.997228306665306	6.29271074295603	0.0	0.0	1	1.0013963180793093	-25.49354995725534	11.0	1	1.1	0.9				
	651	2	0.0	0.0	0.0	0.0	2	1.0477119198698517	11.245819704297935	0.6899999999999998	1	1.1	0.9				
	652	2	0.0	0.0	0.0	0.0	2	1.0513191827178134	-6.611544462620659	12.0	1	1.1	0.9				
	653	1	9.95151141101746	1.46882421436533	0.0	0.0	3	1.0419122614737608	-12.483554606969417	132.0	1	1.1	0.9				
	654	1	0.0	0.0	0.0	0.0	2	1.0658374554325856	-12.348592115577384	220.0	1	1.1	0.9				
	655	1	4.3180960475086705	0.5154075127252381	0.0	0.0	1	1.0543865447246685	-11.80443517180847	132.0	1	1.1	0.9				
	656	2	0.0	0.0	0.0	0.0	4	1.10000000104742	63.49497399929224	0.6899999999999998	1	1.1	0.9				
	657	1	0.0	0.0	0.0	0.0	2	1.092728662732128	11.797559182858635	132.0	1	1.1	0.9				
	658	1	17.7377452820672	-0.8120322605654601	0.0	0.0	3	1.0821388704230634	-2.317876248723642	66.0	1	1.1	0.9				
	659	1	-4.56934893494523	5.906820303325768	0.0	0.0	3	1.0402800076194323	-9.884207348025846	66.0	1	1.1	0.9				
	660	1	12.320100296616602	6.12015555141447	0.0	0.0	1	1.0127708151981691	-19.808681461137304	11.0	1	1.1	0.9				
	661	1	0.0	0.0	0.0	0.0	1	0.9892780195299725	-6.1504967279219525	500.0	1	1.1	0.9				
	662	1	0.9397457393940071	0.5860383047368382	0.0	0.0	1	1.0366967119876718	-9.839223842141712	15.0	1	1.1	0.9				
	663	1	0.0	0.0	0.0	0.0	4	0.9989252148529868	60.61084618655969	10.5	1	1.1	0.9				
	664	1	0.0	0.0	0.0	0.0	1	1.083924832986157	-5.481967461361836	33.0	1	1.1	0.9				
	665	1	282.1231944544455	107.24584073862368	0.0	-103.90770591329796	1	1.0509756737161298	-19.752243324939506	132.0	1	1.1	0.9				
	666	1	0.0	0.0	0.0	0.0	4	0.9256558614527681	58.488018537699794	11.0	1	1.1	0.9				
	667	2	0.0	0.0	0.0	0.0	1	1.100000004556126	-3.9994037631778236	11.0	1	1.1	0.9				
	668	1	0.0	0.0	0.0	0.0	1	1.0682315324279201	-4.301609722825695	500.0	1	1.1	0.9				
	669	1	0.0	0.0	0.0	0.0	5	1.0946713623708404	-4.162708247675006	220.0	1	1.1	0.9				
	670	1	2.85607749935892	-10.4268151640077	0.0	0.0	4	1.004748376242553	61.36502806446242	132.0	1	1.1	0.9				
	671	1	0.0	0.0	0.0	0.0	1	0.9786833658611954	6.02130728861882	330.0	1	1.1	0.9				
	672	1	0.0	0.0	0.0	154.11611622571905	1	1.0537315637342075	-19.771067525859056	132.0	1	1.1	0.9				
	673	1	0.0	0.0	0.0	0.0	4	1.041995795982672	55.54889740053522	66.0	1	1.1	0.9				
	674	1	19.0122171183966	7.134572004421059	0.0	0.0	1	1.01922329114646	-19.42002677940356	33.0	1	1.1	0.9				
	675	1	14.660295680244632	6.05878974450347	0.0	8.063901408016678	2	1.086527316064996	-2.711677236320812	22.0	1	1.1	0.9				
	676	1	23.2236697571632	9.61550984016564	0.0	5.03156535469927	3	1.0127758660117587	-24.246904641648	11.0	1	1.1	0.9				
	677	1	45.6369155925745	14.148172489705999	0.0	6.978748843073836	3	1.000054773105394	-32.06292982340173	22.0	1	1.1	0.9				
	678	1	5.58108820901439	2.29674421937484	0.0	0.0	3	1.0389294453712068	-16.0211796456572	11.0	1	1.1	0.9				
	679	1	0.0	0.0	0.0	0.0	2	0.9952041254178184	2.2237282555828317	15.0	1	1.1	0.9				
	680	1	0.0	0.0	0.0	0.0	2	1.0215965530292193	-19.953772336559272	220.0	1	1.1	0.9				
	681	1	0.0	0.0	0.0	0.0	5	1.016933555105883	-10.683801364249739	110.0	1	1.1	0.9				
	682	1	5.054600388681045	1.4158233749844138	0.0	0.0	4	1.012828813800457	55.6994190538156	11.0	1	1.1	0.9				
	683	1	140.8635729475022	13.92318414939568	0.0	0.0	3	1.070866352940668	-6.1738241406532435	132.0	1	1.1	0.9				
	684	1	-20.8482984288689	0.0	0.0	-0.26953107667714393	2	0.9544900062505973	-4.556319785846367	22.0	1	1.1	0.9				
	685	1	0.0	0.0	0.0	0.0	3	1.0455877380942258	-2.142541039658372	132.0	1	1.1	0.9				
	686	1	0.0	0.0	0.0	-0.6726054719999993	4	1.0324247802149302	56.300248553773734	66.0	1	1.1	0.9				
	687	1	0.0	0.0	0.0	-21.171742991246298	3	1.0393188458993816	-27.396779686708573	275.0	1	1.1	0.9				
	688	1	0.268542500051344	0.31925762779302896	0.0	0.0	5	1.0709525808787619	-7.167608780196516	11.0	1	1.1	0.9				
	689	1	25.7212677929139	10.439146023329	0.0	0.0	1	1.023446616721662	-23.100539983895185	11.0	1	1.1	0.9				
	690	1	0.0	0.0	0.0	0.0	1	1.0496754662616752	-20.628508050616496	132.0	1	1.1	0.9				
	691	1	-75.9788742111806	0.0	0.0	0.0	4	1.0726602370386111	25.908194299510765	0.6899999999999998	1	1.1	0.9				
	692	1	0.0	0.0	0.0	0.0	2	1.041585196335417	-5.985503906680666	330.0	1	1.1	0.9				
	693	1	0.5981500482698899	-0.447915480848216	0.0	0.0	4	1.0583316389085877	55.87159524551335	66.0	1	1.1	0.9				
	694	1	17.247020462386782	12.065841074548189	0.0	0.0	2	0.99713819329672	-18.80912410149075	22.0	1	1.1	0.9				
	695	1	125.77465858915482	45.68180110603382	0.0	0.0	2	1.0009618672279372	-30.42435984106155	66.0	1	1.1	0.9				
	696	1	22.5639777740427	1.8923875535509498	0.0	0.0	1	1.0705147984052932	-3.8405691034850773	66.0	1	1.1	0.9				
	697	1	0.0	0.0	0.0	0.0	3	1.062333074463939	-2.9502631680131284	330.0	1	1.1	0.9				
	698	1	8.771568784897259	2.5900974000758	0.0	0.0	4	1.0043609293657894	53.18373707082138	33.0	1	1.1	0.9				
	699	1	1.2093977393467001	-1.7519469725377903	0.0	0.0	1	1.0748945987065717	-1.4967967608282515	132.0	1	1.1	0.9				
	700	1	4.51464072968904	0.813854366145097	0.0	0.0	4	0.9851879270810081	57.75227099240923	7.6	1	1.1	0.9				
	701	1	0.0	0.0	0.0	0.0	5	1.031161841620135	-7.221020299657343	110.0	1	1.1	0.9				
	702	1	0.0	0.0	0.0	0.0	5	1.06407088421318	-8.760627955571	220.0	1	1.1	0.9				
	703	1	824.9500870826079	474.5463662596344	0.0	231.513366488926	3	1.0461912279175505	-7.652813415644188	132.0	1	1.1	0.9				
	704	1	0.0	0.0	0.0	0.0	4	1.0035015154586548	58.32998723734431	66.0	1	1.1	0.9				
	705	1	0.0	0.0	0.0	0.0	1	1.0351637926171948	-18.93788826985551	132.0	1	1.1	0.9				
	706	1	1.305299085441975	0.9856024558254519	0.0	0.0	1	1.0420275560712329	-3.9185595546413174	132.0	1	1.1	0.9				
	707	1	5.003949049258599	3.19993379993993	0.0	0.0	4	1.0245909628210041	54.11988220753469	11.0	1	1.1	0.9				
	708	2	0.0	0.0	0.0	0.0	2	1.0823512114496723	-8.086732525692902	33.0	1	1.1	0.9				
	709	1	0.0	0.0	0.0	0.0	3	1.013813161364315	-2.697709379822229	110.0	1	1.1	0.9				
	710	1	0.0	0.0	0.0	0.0	2	1.0840868875772816	-17.190440383672684	220.0	1	1.1	0.9				
	711	1	0.0	0.0	0.0	0.0	1	1.1000000106957544	-2.1969096163958155	132.0	1	1.1	0.9				
	712	1	0.0	0.0	0.0	0.0	1	1.0494051462123728	2.7667478496904847	330.0	1	1.1	0.9				
	713	1	0.0	0.0	0.0	0.0	3	1.028593473775604	-17.361908163212107	132.0	1	1.1	0.9				
	714	2	0.0	0.0	0.0	0.0	3	1.0361375210541963	-16.166654656802542	132.0	1	1.1	0.9				
	715	1	0.0	0.0	0.0	0.0	4	1.0563080960677163	54.82582556541772	132.0	1	1.1	0.9				
	716	1	3.70438534856513	2.6696586556825803	0.0	0.0	1	1.056047983585802	-2.83374396109486	11.0	1	1.1	0.9				
	717	1	0.0	0.0	0.0	0.0	2	1.0479816971478035	-23.405770963562716	22.0	1	1.1	0.9				
	718	1	0.0	0.0	0.0	0.0	4	0.9553779967940929	15.832823196179573	11.5	1	1.1	0.9				
	719	1	0.0	0.0	0.0	0.0	1	1.0699856073119436	9.911737985253124	132.0	1	1.1	0.9				
	720	1	5.459146496424319	2.3426339661463595	0.0	0.0	4	1.0478336647653594	53.84953277560752	33.0	1	1.1	0.9				
	721	1	0.0	0.0	0.0	0.0	3	1.0509966548871377	-18.55734083168009	110.0	1	1.1	0.9				
	722	1	0.0	0.0	0.0	0.0	3	1.0178348411297058	-25.67912561187117	132.0	1	1.1	0.9				
	723	2	0.0	0.0	0.0	0.0	4	1.0744380359669108	53.4009940310577	1.0	1	1.1	0.9				
	724	1	1.04031343215331	-0.9063463668111709	0.0	0.0	3	1.0592614395269242	-11.348864021652137	132.0	1	1.1	0.9				
	725	1	0.0	0.0	0.0	0.0	1	1.0697868697954822	-9.77215140984691	132.0	1	1.1	0.9				
	726	1	0.0	0.0	0.0	0.0	3	1.0822533690090148	2.536074349473899	275.0	1	1.1	0.9				
	727	1	1.92557989855413	-22.203619719165403	0.0	1.7474708075104297	3	1.0454778813069614	-16.49185728676734	132.0	1	1.1	0.9				
	728	1	0.0	0.0	0.0	0.0	3	1.0458563963832033	-19.56114238896332	110.0	1	1.1	0.9				
	729	1	0.0	0.0	0.0	0.0	4	1.0197223494977028	11.794508022306442	132.0	1	1.1	0.9				
	730	1	10.892607133415378	4.314982315206899	0.0	0.0	3	1.048195753738958	-19.41711445162045	110.0	1	1.1	0.9				
	731	1	25.5331817143029	4.24297217381746	0.0	0.0	5	1.1000000102199836	-13.687903163369432	22.0	1	1.1	0.9				
	732	1	0.0	0.0	0.0	0.0	2	1.024668915453111	-9.05197096624675	500.0	1	1.1	0.9				
	733	1	97.1050388719274	-0.7245183648190019	0.0	0.0	1	1.039969627579308	-18.581222559185672	132.0	1	1.1	0.9				
	734	1	0.0	0.0	0.0	0.0	2	1.0797691229576831	-0.8730181300078036	220.0	1	1.1	0.9				
	735	1	3.6906752113828	17.9814802803077	0.0	0.0	4	1.0258092414549274	56.711777075308795	66.0	1	1.1	0.9				
	736	1	0.103413162226789	0.879647608219832	0.0	0.0	3	1.0206054522504866	-22.02268428124934	66.0	1	1.1	0.9				
	737	1	0.0	0.0	0.0	0.0	5	1.0215794321762242	-9.41128361840927	110.0	1	1.1	0.9				
	738	1	0.0	0.0	0.0	0.0	3	1.0547457801739775	-22.045030607021964	110.0	1	1.1	0.9				
	739	1	0.0	0.0	0.0	0.0	1	1.0768996310029897	-1.987372234389494	132.0	1	1.1	0.9				
	740	1	0.0	0.0	0.0	-19.828121023764794	3	1.0394961218212528	-27.52163123244478	275.0	1	1.1	0.9				
	741	1	0.0	0.0	0.0	0.0	4	0.9989252074066408	60.61084618957175	13.2	1	1.1	0.9				
	742	1	37.97760783812062	7.856519432982438	0.0	8.110014498606322	1	1.0573916166032837	-8.237192994064666	66.0	1	1.1	0.9				
	743	1	0.0	0.0	0.0	0.0	4	1.0021744248153452	58.740243727816114	66.0	1	1.1	0.9				
	744	1	0.0	0.0	0.0	0.0	3	1.034808232324631	-16.307539786785618	132.0	1	1.1	0.9				
	745	1	0.0	0.0	0.0	0.0	3	1.025088343202311	-19.101213976425637	132.0	1	1.1	0.9				
	746	1	6.635115039953961	0.390992249250412	0.0	0.0	2	1.0393487072276604	-0.3533064504776504	66.0	1	1.1	0.9				
	747	1	-24.5875283879838	0.0	0.0	-0.2815214428454639	2	0.9539872186477829	-3.661256942570269	22.0	1	1.1	0.9				
	748	1	0.0	0.0	0.0	0.0	3	1.0071935857456387	-29.73543879772536	132.0	1	1.1	0.9				
	749	1	0.0	0.0	0.0	0.0	1	1.052149956551776	-5.514290962737431	330.0	1	1.1	0.9				
	750	2	0.0	0.0	0.0	0.0	4	1.0143817082794764	56.54751910158762	0.6899999999999998	1	1.1	0.9				
	751	1	0.0	0.0	0.0	0.0	1	1.0332602139842961	-8.774184797093032	330.0	1	1.1	0.9				
	752	2	0.0	0.0	0.0	0.0	5	0.9785648035561153	1.659139509377755	11.0	1	1.1	0.9				
	753	1	3.2766448979673393	2.2751195251138	0.0	0.0	3	1.0278357218933438	-6.337902081241465	33.0	1	1.1	0.9				
	754	1	-6.321807256489991	0.0	0.0	0.062422145700082164	1	1.0518837737379076	-1.0663190918127354	22.0	1	1.1	0.9				
	755	1	0.0	0.0	0.0	0.0	1	1.0428636823029886	-16.684425763361308	11.0	1	1.1	0.9				
	756	1	9.809992313347758	0.4668915359380191	0.0	0.0	1	1.0658908560317604	-13.16636096152193	132.0	1	1.1	0.9				
	757	1	138.099319126361	35.2016740600468	0.0	0.0	2	1.0570906119596284	-29.927458038146142	66.0	1	1.1	0.9				
	758	1	0.0	0.0	0.0	0.0	1	1.047238776246006	-2.0276231062832206	330.0	1	1.1	0.9				
	759	1	0.0	0.0	0.0	0.0	4	1.04364942196358	55.47640370997941	66.0	1	1.1	0.9				
	760	1	0.0	0.0	0.0	0.0	1	1.0367633553061375	-2.1199946161737553	330.0	1	1.1	0.9				
	761	1	0.0	0.0	0.0	-0.8982786989999986	4	1.0331654936037507	56.13407359584255	66.0	1	1.1	0.9				
	762	2	0.0	0.0	0.0	0.0	4	0.9926114173201269	76.88686262914658	0.6899999999999998	1	1.1	0.9				
	763	1	0.0	0.0	0.0	0.0	3	1.0235316634420446	-21.21872150485755	110.0	1	1.1	0.9				
	764	1	19.067126095181056	5.318302226226966	0.0	0.0	1	1.0541648276891316	-11.653515391927952	132.0	1	1.1	0.9				
	765	1	19.157369922016944	5.23623543561995	0.0	0.0	1	1.0515013271446878	-19.800332663353494	132.0	1	1.1	0.9				
	766	1	0.0	0.0	0.0	0.0	1	1.035242037829874	-18.938605612932122	132.0	1	1.1	0.9				
	767	1	0.0	0.0	0.0	0.0	1	1.1000000090432351	-0.38284459454302994	330.0	1	1.1	0.9				
	768	1	0.0	0.0	0.0	0.0	1	1.0520431580125975	-19.908653112518927	132.0	1	1.1	0.9				
	769	1	1.1200335927479	0.730782591217384	0.0	0.0	1	1.036604106344159	-9.845247555262539	15.0	1	1.1	0.9				
	770	1	20.005432422843757	3.19648576191929	0.0	0.0	1	1.051065259809064	-19.807075856033684	132.0	1	1.1	0.9				
	771	1	30.33861132697958	9.55786679800786	0.0	0.0	1	1.0644562307209076	-1.1129941471236284	132.0	1	1.1	0.9				
	772	1	9.74856156277284	0.305403592210449	0.0	0.0	3	1.034603501041466	-21.08242832284772	33.0	1	1.1	0.9				
	773	1	176.73390301466	-4.11325372574511	0.0	0.0	1	1.060222308053549	-23.99635818699104	33.0	1	1.1	0.9				
	774	2	0.0	0.0	0.0	0.0	4	1.0587801210150665	56.29524827985578	11.5	1	1.1	0.9				
	775	1	45.2972273315787	12.83239761444702	0.0	19.8922508135438	3	1.0175908989265334	-20.66430619985302	33.0	1	1.1	0.9				
	776	1	26.454673812920205	1.9926384834664899	0.0	0.0	1	1.0472194238396284	-20.501070106340965	132.0	1	1.1	0.9				
	777	1	0.0	0.0	0.0	0.0	1	1.0867653349993385	-13.464425408774588	0.55	1	1.1	0.9				
	778	1	0.0	0.0	0.0	0.0	3	1.0283402277843294	-20.29418266135684	132.0	1	1.1	0.9				
	779	1	66.05197622275733	13.340704959799485	0.0	167.431074902415	1	1.0585463079025563	-19.387745540084442	132.0	1	1.1	0.9				
	780	1	0.0	0.0	0.0	0.0	3	1.0254212055615413	-19.20504891254906	132.0	1	1.1	0.9				
	781	1	0.0	0.0	0.0	39.442905746400385	5	1.0291242850729507	-6.925816996426089	110.0	1	1.1	0.9				
	782	2	15.073614745303402	7.24901046796725	0.0	0.0	3	1.04914557496337	6.756181985948741	15.75	1	1.1	0.9				
	783	1	0.0	0.0	0.0	0.0	2	1.047427244427049	-25.96560672660596	220.0	1	1.1	0.9				
	784	1	-3.06059989218204	0.0	0.0	0.0	1	1.058011765726753	-0.12310553779842387	0.55	1	1.1	0.9				
	785	1	14.351080166066993	4.8297562069088205	0.0	0.0	4	0.9972735039005133	51.74497377303172	11.0	1	1.1	0.9				
	786	1	1.1293788691031281	1.962782475738642	0.0	0.0	2	1.031297539361733	-13.728590491875485	66.0	1	1.1	0.9				
	787	1	5.71487122002896	0.6839430433690551	0.0	0.0	4	1.005068787220296	56.22782013316404	33.0	1	1.1	0.9				
	788	1	0.0	0.0	0.0	0.0	5	1.0118123615229715	-10.787551038884313	110.0	1	1.1	0.9				
	789	1	0.0	0.0	0.0	0.0	4	0.9989252108001028	60.61084618868837	275.0	1	1.1	0.9				
	790	1	0.0	0.0	0.0	0.0	2	0.9924945772719457	1.7025295162706884	330.0	1	1.1	0.9				
	791	1	1.35882550641554	-1.4752681215880399	0.0	0.0	3	1.0562992203391615	-15.834002946260327	132.0	1	1.1	0.9				
	792	1	10.352476997643382	3.8385998511577	0.0	0.0	4	0.9792943530822594	55.66134629845238	11.0	1	1.1	0.9				
	793	1	0.0	0.0	0.0	0.0	1	1.0363754704524413	3.28623428497045	330.0	1	1.1	0.9				
	794	1	0.0	0.0	0.0	0.0	4	0.954027067520788	59.68460169659579	132.0	1	1.1	0.9				
	795	1	0.0	0.0	0.0	0.0	1	1.0111386792028951	-3.838540236306449	132.0	1	1.1	0.9				
	796	1	0.0	0.0	0.0	0.0	1	1.0124582562962703	-4.257881003249519	132.0	1	1.1	0.9				
	797	1	0.0	0.0	0.0	101.936927339993	3	1.0621934003248379	-17.024211665066332	110.0	1	1.1	0.9				
	798	2	0.0	0.0	0.0	0.0	5	0.9991959826423078	-4.616149377303786	11.0	1	1.1	0.9				
	799	1	12.172761701020098	2.8710756106516797	0.0	0.0	3	1.05236308766553	-18.76785638753322	110.0	1	1.1	0.9				
	800	1	0.0	0.0	0.0	-1.7160530640000016	4	1.04988816587539	59.25734890832707	275.0	1	1.1	0.9				
	801	1	0.0	0.0	0.0	0.0	3	1.024523763684921	-19.209117292730244	132.0	1	1.1	0.9				
	802	1	0.0	0.0	0.0	0.0	1	1.0763879871153443	-7.809498479353137	132.0	1	1.1	0.9				
	803	1	0.0	0.0	0.0	0.0	2	1.049080048421154	-18.486106639781354	220.0	1	1.1	0.9				
	804	1	0.0	0.0	0.0	0.0	5	1.0959638138594958	-3.51507957540677	220.0	1	1.1	0.9				
	805	1	0.0	0.0	0.0	0.0	1	1.084868938718883	2.9932244965000137	132.0	1	1.1	0.9				
	806	1	36.17865755324917	6.922959991360182	0.0	0.0	1	1.0105483090571217	-25.657759582408534	11.0	1	1.1	0.9				
	807	2	0.0	0.0	0.0	0.0	5	1.0000708382384802	3.557353707204481	11.0	1	1.1	0.9				
	808	1	0.0	0.0	0.0	0.0	2	1.0684372213415887	-9.029059611790004	66.0	1	1.1	0.9				
	809	1	0.0	0.0	0.0	-1.267404975000003	4	1.0535568265683382	58.637080598412076	275.0	1	1.1	0.9				
	810	1	0.0	0.0	0.0	0.0	2	1.0216229320947314	-8.54158059229488	275.0	1	1.1	0.9				
	811	1	0.0	0.0	0.0	0.0	2	1.0102695555460788	-12.123156942418872	500.0	1	1.1	0.9				
	812	1	0.0	0.0	0.0	0.0	3	1.0538556063310751	-16.433212563774227	110.0	1	1.1	0.9				
	813	1	14.2534222819245	9.3896193828518	0.0	0.0	1	1.0506680240217805	-20.658763014924624	132.0	1	1.1	0.9				
	814	1	2.6974127487645	-0.518176212407649	0.0	0.0	5	1.0299351115297941	-7.7164621780744955	11.0	1	1.1	0.9				
	815	1	0.0	0.0	0.0	0.0	5	1.0414933291409048	-7.744296808999642	110.0	1	1.1	0.9				
	816	1	-13.584044715054297	0.0	0.0	-5.082986681889742	2	1.0137912743521353	7.214250759603437	0.65	1	1.1	0.9				
	817	1	36.235787898863705	0.793718510266626	0.0	0.0	3	1.0418595475161812	-20.76287742881691	33.0	1	1.1	0.9				
	818	1	0.0	0.0	0.0	1.1279398342058997	4	1.0541071957697887	61.87828107946988	0.48	1	1.1	0.9				
	819	1	0.0	0.0	0.0	0.0	4	1.0770374571016956	55.94767959108014	66.0	1	1.1	0.9				
	820	1	-43.084699273509	0.0	0.0	-0.40307864109473296	2	0.9539021785133033	-3.465321153403455	22.0	1	1.1	0.9				
	821	1	0.0	0.0	0.0	0.0	4	1.0621884431144903	56.18667965029948	66.0	1	1.1	0.9				
	822	2	0.0943259037151933	0.08743726937780161	0.0	0.0	1	0.9605721389753269	11.760268338649105	15.4	1	1.1	0.9				
	823	1	9.23653643496986	1.6285408646186799	0.0	0.0	4	1.0007485259423792	53.969624821100055	11.0	1	1.1	0.9				
	824	1	0.0	0.0	0.0	0.0	3	1.080536881133045	-0.6627065906087454	275.0	1	1.1	0.9				
	825	1	0.0	0.0	0.0	29.097992239909747	4	1.0525637046926821	57.08324658812678	275.0	1	1.1	0.9				
	826	2	25.869081946544696	12.3137372527523	0.0	0.0	3	1.0414030159368908	0.810224709037342	20.0	1	1.1	0.9				
	827	2	0.0	0.0	0.0	0.0	2	1.0162794237009087	-9.69063208446419	15.75	1	1.1	0.9				
	828	1	0.0	0.0	0.0	0.0	3	1.0288467387349183	-0.4383181204632617	110.0	1	1.1	0.9				
	829	1	29.0899719892396	4.04375306206564	0.0	0.0	3	1.0643538802823609	-16.808434789839843	66.0	1	1.1	0.9				
	830	1	0.0	0.0	0.0	50.20244928775348	3	1.0510622444888362	-5.592278572420098	132.0	1	1.1	0.9				
	831	1	0.0	0.0	0.0	0.0	1	1.086434804344482	-8.082109139934259	132.0	1	1.1	0.9				
	832	2	0.0	0.0	0.0	0.0	4	1.044506392574576	63.78066135582408	33.0	1	1.1	0.9				
	833	1	0.0	0.0	0.0	0.0	5	1.0488907452953955	-10.932259829479332	110.0	1	1.1	0.9				
	834	1	15.65741383527699	8.07652210311396	0.0	0.0	4	1.0122352239489674	53.66775415694779	33.0	1	1.1	0.9				
	835	1	0.0	0.0	0.0	0.0	3	1.0483683239127992	-14.917798615533746	110.0	1	1.1	0.9				
	836	1	0.0	0.0	0.0	0.0	3	1.0566187267415068	-21.738733411460906	110.0	1	1.1	0.9				
	837	1	0.0	0.0	0.0	0.0	2	0.9924945767922303	1.7025295190418965	330.0	1	1.1	0.9				
	838	1	177.64074572847602	42.2609093818087	0.0	52.29641066631301	2	1.03831939788805	-31.51832419148324	66.0	1	1.1	0.9				
	839	1	0.0	0.0	0.0	1.1054837101418495	4	1.0540822112067072	61.878281079482775	0.48	1	1.1	0.9				
	840	1	4.81612260274971	2.43793865752146	0.0	0.0	3	1.0296864553255385	-18.5496496775329	33.0	1	1.1	0.9				
	841	1	12.707319878491798	4.01615223692181	0.0	0.0	4	0.9984217452299123	53.31775391289703	11.0	1	1.1	0.9				
	842	2	0.0	0.0	0.0	0.0	5	0.9837743386498414	3.5834580028762675	11.0	1	1.1	0.9				
	843	1	0.0	0.0	0.0	0.0	1	1.0565794619901951	-9.7721510675723	11.0	1	1.1	0.9				
	844	1	0.0	0.0	0.0	0.0	2	0.9791562505000905	-1.9709063160377678	132.0	1	1.1	0.9				
	845	1	0.0	0.0	0.0	51.7095351498574	3	1.029971922484526	-20.10568695865048	132.0	1	1.1	0.9				
	846	2	0.046108789184317	0.0428978709062561	0.0	0.0	2	1.0376065676892408	8.367723129932148	15.0	1	1.1	0.9				
	847	1	56.4152170908384	46.5694678054377	0.0	0.0	3	1.0510839058326353	-12.051750928962003	66.0	1	1.1	0.9				
	848	1	0.0	0.0	0.0	-5.707333615810607	5	0.9924159145606806	-7.122288951167878	13.8	1	1.1	0.9				
	849	2	0.0	0.0	0.0	-189.68407547394764	3	1.041462767069221	-18.010521173586692	275.0	1	1.1	0.9				
	850	1	2.783507180151714	-14.38635413850714	0.0	0.0	3	1.0545887406010024	-13.749410454910063	132.0	1	1.1	0.9				
	851	1	5.95045176579752	2.56236065968051	0.0	0.0	4	0.9830711760019548	56.49107968688171	11.0	1	1.1	0.9				
	852	1	1.92798706148141	-16.89329836739043	0.0	0.0	3	1.0772776068992944	-0.9080523619401157	275.0	1	1.1	0.9				
	853	1	29.795506208285698	8.59285198678589	0.0	0.0	3	0.8890719524105792	-32.67039808757479	22.0	1	1.2	0.8				
	854	1	0.0	0.0	0.0	0.0	1	1.066907133909997	-0.7407384859841863	11.0	1	1.1	0.9				
	855	1	0.0	0.0	0.0	0.0	1	0.9767764897890632	6.431948619568919	330.0	1	1.1	0.9				
	856	1	0.0	0.0	0.0	0.0	4	1.0674945188646823	58.81219183859906	275.0	1	1.1	0.9				
	857	1	0.0	0.0	0.0	0.0	4	1.0092456165308783	51.97008503311417	132.0	1	1.1	0.9				
	858	1	34.9562463221899	8.25452116908095	0.0	0.0	3	1.0722184668594286	0.25065650035492015	66.0	1	1.1	0.9				
	859	1	80.430232870505	30.824093108362604	0.0	0.0	1	1.0670323508868316	-9.80650686307121	132.0	1	1.1	0.9				
	860	1	0.0	0.0	0.0	0.0	4	0.9057718051094805	25.209488703699595	66.0	1	1.1	0.9				
	861	1	2.63684411429353	1.132840416689124	0.0	0.0	4	1.0644170433559361	53.19155337195256	33.0	1	1.1	0.9				
	862	2	0.0	0.0	0.0	0.0	5	1.0167840871672609	-1.4699902705498367	16.0	1	1.1	0.9				
	863	1	0.0	0.0	0.0	0.0	4	1.0390632654540972	63.257867396508644	275.0	1	1.1	0.9				
	864	1	0.0	0.0	0.0	0.0	1	1.0346537012659383	-12.712638139678786	330.0	1	1.1	0.9				
	865	1	0.0	0.0	0.0	0.0	5	1.021240929945139	-8.926331638040883	110.0	1	1.1	0.9				
	866	1	0.0	0.0	0.0	0.0	5	1.0160299535451467	-5.701271417186193	110.0	1	1.1	0.9				
	867	1	0.204617755515501	-0.5711166389006191	0.0	0.0	2	1.0502231217719962	-27.323493380807786	66.0	1	1.1	0.9				
	868	1	29.9439579344742	8.03079409989151	0.0	0.0	3	1.0398328438481848	-20.686217730193682	66.0	1	1.1	0.9				
	869	1	10.29926802053908	3.6588513867616608	0.0	0.0	4	1.011604036007899	52.113002402381	11.0	1	1.1	0.9				
	870	1	63.495530594278094	16.168201305059952	0.0	0.0	1	1.0496689075354961	-19.11076861388799	132.0	1	1.1	0.9				
	871	1	0.0	0.0	0.0	0.0	3	1.0458260475670444	-17.533967878010824	110.0	1	1.1	0.9				
	872	1	163.97825275055789	36.2119666882158	0.0	44.516296207150404	2	1.0309086305209014	-31.298222706563593	66.0	1	1.1	0.9				
	873	1	0.14758767950721097	-2.54461793536078	0.0	0.0	3	1.0374132690372215	-20.180588174426635	11.0	1	1.1	0.9				
	874	1	0.0	0.0	0.0	0.0	1	1.048420930743431	-12.53799906085658	132.0	1	1.1	0.9				
	875	1	0.0	0.0	0.0	0.0	4	1.0511932704677116	55.54710470159691	66.0	1	1.1	0.9				
	876	1	0.0	0.0	0.0	0.0	1	1.0494523263951645	-18.457147737335422	110.0	1	1.1	0.9				
	877	1	0.0	0.0	0.0	-36.698709251077936	4	1.0464528757661657	58.97753327204489	275.0	1	1.1	0.9				
	878	1	0.0	0.0	0.0	0.0	2	0.9695676810462458	-17.190440316005713	10.5	1	1.1	0.9				
	879	1	168.4172231187763	24.0559888990575	0.0	0.0	3	1.0607534695939902	1.1759270564637219	132.0	1	1.1	0.9				
	880	1	2.2926686986223803	-0.21934176889881496	0.0	0.0	5	1.0522373060952208	-5.650908583488033	22.0	1	1.1	0.9				
	881	1	8.26616495036222	4.1235905870272305	0.0	0.0	4	1.0561430431733987	53.79110421975474	11.0	1	1.1	0.9				
	882	1	0.0	0.0	0.0	0.0	1	1.0370670692573811	-9.80808194727639	330.0	1	1.1	0.9				
	883	1	5.78397217995366	1.57657965494506	0.0	0.0	4	0.9970763406716594	56.008144860703815	11.0	1	1.1	0.9				
	884	1	3.85065853295568	2.52628405379481	0.0	0.0	1	1.0897749251269715	-25.817186553504495	33.0	1	1.1	0.9				
	885	1	-5.28103313928014	1.57365585478968	0.0	0.0	5	1.0117075157112703	-3.944637054318409	11.0	1	1.1	0.9				
	886	1	35.137669799740294	1.842055573573844	0.0	0.0	3	1.043346085232991	-20.26524528701426	66.0	1	1.1	0.9				
	887	1	68.7480104352174	12.9866376084909	0.0	0.0	3	1.0604970162095158	-13.7345879545561	66.0	1	1.1	0.9				
	888	1	0.0	0.0	0.0	-0.21405703500000017	4	1.0235315374257128	56.38665059238395	66.0	1	1.1	0.9				
	889	1	7.609967843447901	2.56851554650422	0.0	0.0	4	1.0261510042334607	53.39209303493754	11.0	1	1.1	0.9				
	890	1	0.0	0.0	0.0	0.0	2	1.057617712468361	-14.770154313724511	220.0	1	1.1	0.9				
	891	1	1.9464628310788448	-0.22322793607302	0.0	0.0	4	1.0444535829960078	55.633794259908484	66.0	1	1.1	0.9				
	892	1	28.055727169051803	7.367766584916039	0.0	0.0	1	1.04788369729395	-13.02456372601742	132.0	1	1.1	0.9				
	893	1	0.0	0.0	0.0	0.0	2	1.0752623805104347	6.949145563743483	66.0	1	1.1	0.9				
	894	1	30.111314873995305	5.82582067433736	0.0	0.0	1	1.0395680090532622	-18.568279453618693	11.0	1	1.1	0.9				
	895	1	31.665514492417934	6.213712242047026	0.0	0.0	4	1.0424916491817617	54.146744401051095	33.0	1	1.1	0.9				
	896	1	0.0	0.0	0.0	0.0	2	1.059376455042905	-18.899395447648413	21.0	1	1.1	0.9				
	897	1	0.0	0.0	0.0	0.0	1	1.0463820573338398	-10.902528529104044	132.0	1	1.1	0.9				
	898	1	21.888100493378897	9.40893772218851	0.0	0.0	3	1.0398503037506353	-5.194423706970308	110.0	1	1.1	0.9				
	899	2	32.9123161610551	24.711783958261503	0.0	0.0	1	1.0214596344395033	11.363132020560288	23.0	1	1.1	0.9				
	900	1	0.0	0.0	0.0	0.0	2	1.0394778047335511	-20.522918348771693	220.0	1	1.1	0.9				
	901	1	0.0	0.0	0.0	196.31135710515096	2	1.0473604230498752	-25.965272805209437	220.0	1	1.1	0.9				
	902	1	23.3330353536967	9.00891567383017	0.0	0.0	1	1.050712906590493	-19.814079225601592	132.0	1	1.1	0.9				
	903	1	17.944003521226342	9.016822778878133	0.0	-4.9940764243723805	1	1.0790614071264333	-1.7368000055315174	66.0	1	1.1	0.9				
	904	1	2.9145850639238504	-0.20232489533424403	0.0	0.0	5	1.0288922150662603	-8.30903555586884	11.0	1	1.1	0.9				
	905	1	4.69843236100227	2.0483416797407	0.0	0.0	4	1.026455371508473	53.3408221028543	11.0	1	1.1	0.9				
	906	1	0.0	0.0	0.0	0.0	3	1.0183840708176217	-18.197786548695717	132.0	1	1.1	0.9				
	907	1	0.0	0.0	0.0	0.0	4	1.0035251782515637	59.184918198327814	66.0	1	1.1	0.9				
	908	1	0.0	0.0	0.0	0.0	1	0.9761041521042079	6.568345102841854	330.0	1	1.1	0.9				
	909	2	0.0387934326939285	0.038430588806048	0.0	0.0	1	1.0107062417090495	11.24550494431274	12.5	1	1.1	0.9				
	910	2	18.8268303699326	20.8671664316095	0.0	0.0	3	1.0631065455551285	11.804490078745255	19.5	1	1.1	0.9				
	911	1	0.0	0.0	0.0	0.0	4	0.9890464206044997	58.402612961255315	66.0	1	1.1	0.9				
	912	1	67.4622559882222	15.451166156671006	0.0	15.7340733902575	3	1.0476863577552626	-18.08753919165694	33.0	1	1.1	0.9				
	913	1	26.239211317897997	6.01115613494553	0.0	0.0	3	1.073319206756403	-6.323955749828214	132.0	1	1.1	0.9				
	914	1	0.0	0.0	0.0	0.0	4	1.0103756027447486	60.059380578604774	66.0	1	1.1	0.9				
	915	1	-3.3379271239627606	0.0	0.0	13.0353994753305	1	0.9778907212387592	-1.7838006567772973	11.0	1	1.1	0.9				
	916	1	0.0	0.0	0.0	0.0	2	1.0105068020310408	-17.693858273274344	220.0	1	1.1	0.9				
	917	1	-20.5648680556712	0.0	0.0	-3.910596988102419	1	1.078906575502426	-0.03716782981290495	22.0	1	1.1	0.9				
	918	1	0.2529728813969496	-0.160422459266894	0.0	0.0	4	1.0744414699048392	56.183732809506395	11.0	1	1.1	0.9				
	919	1	0.0	0.0	0.0	0.0	3	1.04863136802294	-19.17620240210419	110.0	1	1.1	0.9				
	920	1	0.0	0.0	0.0	0.0	3	1.0403319848430455	-3.0210617471301577	132.0	1	1.1	0.9				
	921	1	52.1446072876835	-10.4186994219702	0.0	0.0	1	1.0505367591707802	-20.711804016054646	132.0	1	1.1	0.9				
	922	2	1.55235963503504	1.30523845625692	0.0	0.0	4	0.9957335599709305	59.316759220565054	13.8	1	1.1	0.9				
	923	1	0.234253788612597	-3.2682003359179	0.0	0.0	1	1.0498289736824362	-17.66010742034379	132.0	1	1.1	0.9				
	924	1	21.2390310211436	5.22193309465209	0.0	0.0	3	0.9985110811990311	-30.073152556302887	22.0	1	1.1	0.9				
	925	1	0.0	0.0	0.0	0.0	4	0.905315364637092	25.13076527780665	11.0	1	1.1	0.9				
	926	2	0.0	0.0	0.0	0.0	4	0.9726898931040081	56.35911428163153	11.5	1	1.1	0.9				
	927	1	0.0	0.0	0.0	0.0	2	1.0198173039566152	-21.034755659144288	66.0	1	1.1	0.9				
	928	2	0.0	0.0	0.0	0.0	4	1.004227997961177	67.60555542585949	0.6899999999999998	1	1.1	0.9				
	929	1	0.0	0.0	0.0	0.0	4	1.04209136045144	55.45033067495	66.0	1	1.1	0.9				
	930	1	0.0	0.0	0.0	0.0	3	1.0618566570681693	1.9295160574185082	330.0	1	1.1	0.9				
	931	1	0.0	0.0	0.0	0.0	4	1.0612296006684871	15.832823112913632	132.0	1	1.1	0.9				
	932	1	0.19611612309236082	0.16626221270877825	0.0	0.0	3	1.064295624205293	-12.239694686021123	132.0	1	1.1	0.9				
	933	2	0.0	0.0	0.0	0.0	1	1.099999996591006	18.908475100366477	11.5	1	1.1	0.9				
	934	1	0.0	0.0	0.0	0.0	3	1.0420325892957096	-20.517954706013008	110.0	1	1.1	0.9				
	935	1	0.0	0.0	0.0	0.0	3	1.0493976185367506	-18.999223657804936	110.0	1	1.1	0.9				
	936	2	0.0	0.0	0.0	30.815467547625293	1	1.0116582735439636	-3.965108661495661	132.0	1	1.1	0.9				
	937	1	0.0	0.0	0.0	0.0	1	1.0124840778836801	-22.43427870665522	33.0	1	1.1	0.9				
	938	2	0.0	0.0	0.0	0.0	4	0.9724991711676034	56.35911414073918	11.5	1	1.1	0.9				
	939	1	0.0	0.0	0.0	0.0	5	1.0480720053716046	8.221356941377449	22.0	1	1.1	0.9				
	940	1	33.7484809163647	4.29561025180333	0.0	0.0	4	0.9814683939946915	47.71681152219179	11.0	1	1.1	0.9				
	941	1	0.0	0.0	0.0	0.0	1	1.0022232801545918	-10.821395854491554	500.0	1	1.1	0.9				
	942	1	0.0	0.0	0.0	0.0	1	1.0504023939633407	-12.481200350249622	132.0	1	1.1	0.9				
	943	1	2.129260653318655	-0.9918092056268359	0.0	0.0	1	1.0469402147230493	-19.467947978151127	132.0	1	1.1	0.9				
	944	1	2.75289610125721	2.24967369426005	0.0	-5.634113970437088	3	1.0371987813993233	-1.0078907902214873	6.6	1	1.1	0.9				
	945	1	-18.45662472600812	0.0	0.0	10.795830222758003	5	0.9889426478079788	-7.184717830298218	33.0	1	1.1	0.9				
	946	1	-12.400487943291699	0.0	0.0	0.0	2	1.066927196946049	-10.244196861875576	0.6899999999999998	1	1.1	0.9				
	947	1	0.0	0.0	0.0	99.87174930516629	3	1.0689868380574632	-16.283468151607504	132.0	1	1.1	0.9				
	948	1	2.2201449029556897	0.542116818691604	0.0	0.0	2	1.0232136878299782	-8.907300438657622	22.0	1	1.1	0.9				
	949	1	0.0	0.0	0.0	0.0	4	0.9989252067458285	60.610846219221585	9.5	1	1.1	0.9				
	950	1	240.76320201148502	47.6937070925918	0.0	0.0	2	1.04226418100918	-32.913369404418525	66.0	1	1.1	0.9				
	951	1	30.927028901102897	8.522199174101647	0.0	0.0	3	1.0206981401348854	-19.35544434589852	66.0	1	1.1	0.9				
	952	1	0.0	0.0	0.0	0.0	1	1.0936954708257465	-3.987195780508314	330.0	1	1.1	0.9				
	953	1	0.0	0.0	0.0	0.0	3	1.0551235237180616	-16.709353980007705	110.0	1	1.1	0.9				
	954	1	21.8225086853667	4.555951919110489	0.0	0.0	3	0.9809819574067623	-17.406371122443407	33.0	1	1.1	0.9				
	955	1	35.530706723075	-6.55735906660613	0.0	0.0	1	1.0473698616368678	-21.46436355552951	132.0	1	1.1	0.9				
	956	1	0.0	0.0	0.0	0.0	4	1.0305435038228208	55.56658290884013	66.0	1	1.1	0.9				
	957	1	4.885595035588369	-2.2717689439412205	0.0	0.0	1	1.0967596555910133	-7.3288930533350936	132.0	1	1.1	0.9				
	958	1	0.0	0.0	0.0	0.0	5	1.0116493817519834	-10.78651771782257	110.0	1	1.1	0.9				
	959	2	0.21457886436600204	0.12258108298135899	0.0	0.0	2	1.0999999353730405	-12.390851124835985	10.5	1	1.1	0.9				
	960	1	0.0	0.0	0.0	0.0	1	1.0707676762122318	-5.598730478580835	132.0	1	1.1	0.9				
	961	2	0.0	0.0	0.0	0.0	2	1.0133271066327842	7.584871733067273	13.8	1	1.1	0.9				
	962	1	8.93522284454042	-8.45543114831485	0.0	0.0	2	1.0568252993408611	-5.547726592800769	66.0	1	1.1	0.9				
	963	1	12.2861720269851	0.29849594164732807	0.0	0.0	3	1.0625149659182382	-12.189712635348874	66.0	1	1.1	0.9				
	964	1	0.0	0.0	0.0	0.0	4	0.9387673649966151	58.573830587086846	132.0	1	1.1	0.9				
	965	1	12.750372715092201	1.7354742952440902	0.0	0.0	3	0.9988842370763368	-31.885579754870502	132.0	1	1.1	0.9				
	966	1	0.0	0.0	0.0	0.0	1	1.1000000099604912	1.5330671388221906	11.5	1	1.1	0.9				
	967	1	0.0	0.0	0.0	0.0	1	1.0752808983721969	-8.70092223083192	132.0	1	1.1	0.9				
	968	1	0.0	0.0	0.0	-62.150755693204694	1	1.0944012618284944	0.23202625388244827	330.0	1	1.1	0.9				
	969	2	5.12143868251629	0.0	0.0	0.0	3	1.0474321414081182	10.052757501102363	15.0	1	1.1	0.9				
	970	1	0.0	0.0	0.0	0.0	1	1.0874911502715803	-2.3546262325349554	132.0	1	1.1	0.9				
	971	1	103.7758308898197	19.8401998823269	0.0	0.0	1	1.0547818849473294	-2.348588235576985	132.0	1	1.1	0.9				
	972	1	0.0	0.0	0.0	0.0	1	1.0345751374444259	-13.274490670469566	132.0	1	1.1	0.9				
	973	2	0.176659434401989	0.0	0.0	0.0	3	1.073493882640691	8.396324386639263	11.0	1	1.1	0.9				
	974	1	0.0	0.0	0.0	-0.22567322699999937	4	1.0350330698079813	55.70823537607039	66.0	1	1.1	0.9				
	975	1	0.0	0.0	0.0	0.0	5	1.0513241726512617	-2.2481607437393794	110.0	1	1.1	0.9				
	976	1	77.2411993972098	16.30479746015821	0.0	0.0	3	1.0714190289464862	1.5079436484096715	132.0	1	1.1	0.9				
	977	1	41.4392100594888	2.9868363854211233	0.0	0.0	1	1.091312329872269	-17.783139012246323	66.0	1	1.1	0.9				
	978	1	21.3296455351594	2.4644022689636795	0.0	0.0	1	1.0260516276141154	-20.773114835592967	66.0	1	1.1	0.9				
	979	1	158.3305676122174	30.76314024858066	0.0	59.59430044703179	1	1.054397907941647	-18.502266045792624	132.0	1	1.1	0.9				
	980	1	0.0	0.0	0.0	0.0	2	1.0319063441111942	-24.787449370447757	220.0	1	1.1	0.9				
	981	1	30.0722346170119	4.050884320829811	0.0	0.0	3	1.0762895414593603	-5.933820941994496	66.0	1	1.1	0.9				
	982	1	80.1908816720433	32.1475637420714	0.0	19.289397814664998	3	1.0008148075487113	-17.412483145124458	33.0	1	1.1	0.9				
	983	1	0.0	0.0	0.0	0.0	1	1.0623867294255378	-1.589913675931123	132.0	1	1.1	0.9				
	984	1	9.25038510654196	-3.81287449774007	0.0	0.0	3	1.044670294873952	-13.142195333330115	132.0	1	1.1	0.9				
	985	2	0.0	0.0	0.0	-7.701346375793216	4	1.0430152106099846	61.07243327905491	33.0	1	1.1	0.9				
	986	1	0.0	0.0	0.0	0.0	2	0.9940816057363192	1.9261620269935025	330.0	1	1.1	0.9				
	987	1	0.0	0.0	0.0	15.402845868142343	4	1.0116001533784718	65.3491142412039	33.0	1	1.1	0.9				
	988	1	0.0	0.0	0.0	0.0	2	0.9953864443885309	-14.33621377535044	220.0	1	1.1	0.9				
	989	1	0.0	0.0	0.0	0.0	4	1.0676307955596303	58.81122193064822	275.0	1	1.1	0.9				
	990	1	3.25400810175017	-1.031853577980213	0.0	0.0	3	1.0144429772009662	-26.71963466353596	132.0	1	1.1	0.9				
	991	1	0.0	0.0	0.0	0.0	4	1.0613580423295144	60.61084615445544	275.0	1	1.1	0.9				
	992	1	10.96351240602322	3.787834273442629	0.0	0.0	4	0.9753058538824124	41.47224354389029	66.0	1	1.1	0.9				
	993	1	5.35157284631748	1.1219982267125002	0.0	0.0	4	0.9489080067796409	42.79574129245098	33.0	1	1.1	0.9				
	994	1	0.0	0.0	0.0	-0.3920352869999998	4	1.0128544670191284	57.89540969919865	66.0	1	1.1	0.9				
	995	1	0.0	0.0	0.0	122.31071220897095	3	1.0747105742132266	-10.026686764348469	275.0	1	1.1	0.9				
	996	1	17.965401431407642	1.44501982107405	0.0	0.0	4	1.0124499049339921	42.31747250497622	11.0	1	1.1	0.9				
	997	1	106.64518520172169	10.807601357026952	0.0	0.0	1	1.0505292349175195	-17.922028572851456	33.0	1	1.1	0.9				
	998	1	108.54805770472944	-2.218421861264757	0.0	0.0	1	1.051043965891738	-12.457311165214415	132.0	1	1.1	0.9				
	999	1	0.0	0.0	0.0	0.0	2	1.092728590092884	11.797559377753823	11.0	1	1.1	0.9				
	1000	1	0.0	0.0	0.0	0.0	4	1.038400619418652	56.5497063708084	132.0	1	1.1	0.9				
	1001	1	118.5567821139808	14.131319954035709	0.0	49.25613838480789	2	1.031150233112996	-21.404765036253774	66.0	1	1.1	0.9				
	1002	1	3.48388253204711	1.00154139901698	0.0	0.0	4	0.9823117627833036	11.27346298860295	33.0	1	1.1	0.9				
	1003	1	71.85817074920371	30.5613856263202	0.0	20.116392718628	3	1.0331074855296984	-23.122167695579204	33.0	1	1.1	0.9				
	1004	1	0.0	0.0	0.0	0.0	2	1.0726186674619618	-18.899395453436966	500.0	1	1.1	0.9				
	1005	1	0.0	0.0	0.0	0.0	2	0.9953864443885309	-14.33621377535044	33.0	1	1.1	0.9				
	1006	1	0.567323553623725	0.0	0.0	-2.2564771930617287	1	1.029964821558535	-3.3306480212150036	0.6899999999999998	1	1.1	0.9				
	1007	1	7.181646446851831	1.6746792132735298	0.0	0.0	3	1.0230589344513599	-17.524755950211446	66.0	1	1.1	0.9				
	1008	1	6.2870313187832	3.1347044809380495	0.0	0.0	3	1.0641463088046523	-16.92704553554356	66.0	1	1.1	0.9				
	1009	2	0.0894937716460321	0.0930797259162646	0.0	0.0	1	0.9607551071699529	11.68983991825826	15.4	1	1.1	0.9				
	1010	1	0.0	0.0	0.0	0.0	3	1.0206649884414536	-24.023641904835483	132.0	1	1.1	0.9				
	1011	1	11.10570671984134	-17.21502321180606	0.0	0.0	3	1.0455652274023228	-19.623940315502043	110.0	1	1.1	0.9				
	1012	1	0.0	0.0	0.0	-61.28309358106928	3	1.0441556472354336	-25.323147298394158	275.0	1	1.1	0.9				
	1013	2	2.94927706166124	1.38589267322733	0.0	0.0	4	1.0401618618010986	72.17683948162265	16.0	1	1.1	0.9				
	1014	1	9.526357261584142	2.6105207456925896	0.0	0.0	3	1.048500818337563	-27.452796321503108	22.0	1	1.1	0.9				
	1015	1	0.0	0.0	0.0	27.5769489619415	5	1.0597874705048207	-18.273326009830303	110.0	1	1.1	0.9				
	1016	1	0.0	0.0	0.0	0.0	4	1.0172405712639765	56.2087048236502	66.0	1	1.1	0.9				
	1017	1	0.0	0.0	0.0	0.0	1	1.0534405106276676	-16.461389628953924	330.0	1	1.1	0.9				
	1018	1	0.0	0.0	0.0	0.0	4	0.9574572494066086	44.41787915161953	132.0	1	1.1	0.9				
	1019	1	0.0	0.0	0.0	0.0	3	1.0099004925632833	-29.357765752792115	132.0	1	1.1	0.9				
	1020	1	15.038017737538178	0.44578767901649713	0.0	0.0	1	1.0455605506920924	-11.64783647056187	66.0	1	1.1	0.9				
	1021	2	0.0	0.0	0.0	0.0	5	1.0922407912794214	-2.7192690007115394	11.0	1	1.1	0.9				
	1022	1	0.0	0.0	0.0	0.0	1	1.0812899502876405	-0.3700523000073922	330.0	1	1.1	0.9				
	1023	1	0.0	0.0	0.0	0.0	3	1.0858195049692354	-8.650595760075001	275.0	1	1.1	0.9				
	1024	1	1.81125079850936	-2.60214330289713	0.0	0.0	3	1.0590205495691767	-5.34011736397397	6.6	1	1.1	0.9				
	1025	1	0.0	0.0	0.0	0.0	4	1.0584828120624081	55.65726897093356	132.0	1	1.1	0.9				
	1026	1	0.0	0.0	0.0	0.0	2	0.9924945767922303	1.7025295190418965	15.0	1	1.1	0.9				
	1027	1	0.0	0.0	0.0	0.0	2	1.0271059308525954	-8.170336140815005	330.0	1	1.1	0.9				
	1028	1	108.9168469911006	17.73653415581519	0.0	24.27965605585369	2	1.0195094263529696	-21.021844942994697	66.0	1	1.1	0.9				
	1029	1	110.536595894477	28.829399584920502	0.0	19.915813833670704	3	1.041311846928674	-20.293911144501728	33.0	1	1.1	0.9				
	1030	1	7.888747577803771	2.14984633136205	0.0	0.0	3	1.0290530387977055	-18.37785331554189	11.0	1	1.1	0.9				
	1031	1	8.36778367828513	2.5890406616586694	0.0	0.0	4	0.9835151413326954	54.08667343581091	11.0	1	1.1	0.9				
	1032	2	0.09191597477369938	0.0946137851933017	0.0	0.0	1	0.9607459703957609	11.693343093008252	15.4	1	1.1	0.9				
	1033	2	2.94676093480042	1.50007566219997	0.0	0.0	4	1.040282114355128	72.23178010656675	16.0	1	1.1	0.9				
	1034	2	0.0	0.0	0.0	0.0	1	1.055498684843134	-5.051359667861959	15.75	1	1.1	0.9				
	1035	1	0.0	0.0	0.0	0.0	3	1.0462949388761864	-19.535579495135284	110.0	1	1.1	0.9				
	1036	1	2.83867607538979	2.416459847174211	0.0	0.0	2	1.0513830473161494	-22.582063444221735	11.0	1	1.1	0.9				
	1037	1	124.3923881613149	53.9825750993497	0.0	0.0	1	1.0337336888808484	-3.6512354508127816	132.0	1	1.1	0.9				
	1038	1	7.4485846506111395	0.333228652507067	0.0	0.0	1	1.0448288202753182	-10.4711727126098	11.0	1	1.1	0.9				
	1039	1	0.0	0.0	0.0	0.0	1	1.0870045903193224	-7.878147982825184	11.0	1	1.1	0.9				
	1040	1	0.0	0.0	0.0	0.0	1	1.0702547470186137	-11.630525423904981	132.0	1	1.1	0.9				
	1041	1	1.34021784564555	1.1810020390162201	0.0	0.0	1	1.0461816068905287	5.690519917555583	66.0	1	1.1	0.9				
	1042	1	25.90526013294844	8.45952076368862	0.0	19.85385090457281	3	1.0427776756922158	-20.688169421804567	66.0	1	1.1	0.9				
	1043	1	0.10215504828840499	-0.07624182731648911	0.0	0.0	5	1.0635548928830572	-5.668900654988786	11.0	1	1.1	0.9				
	1044	1	0.101179745025001	-0.31782638497673904	0.0	0.0	4	1.00979378680069	59.688326718451194	11.0	1	1.1	0.9				
	1045	1	2.6673895262580403	0.838730720978882	0.0	0.0	4	1.0527514542395937	56.09576596528111	11.0	1	1.1	0.9				
	1046	1	1.2486985527869299	0.909505742653459	0.0	0.0	4	1.019500347384735	51.414794402260775	132.0	1	1.1	0.9				
	1047	1	0.0	0.0	0.0	0.0	3	1.0682078505336667	-3.626838131982719	275.0	1	1.1	0.9				
	1048	1	-16.4040159864128	0.0	0.0	-2.9745974592603703	2	1.0536715246467276	6.956692253660139	0.65	1	1.1	0.9				
	1049	1	20.396758080548363	9.35078423141688	0.0	0.0	3	1.0203616121529038	-17.94318295394988	132.0	1	1.1	0.9				
	1050	1	0.0	0.0	0.0	0.0	1	1.08252260319495	-7.493234901413712	132.0	1	1.1	0.9				
	1051	1	21.493420448134984	-0.33719673562138586	0.0	0.0	1	1.065104816321454	-13.06232762681981	132.0	1	1.1	0.9				
	1052	1	0.0	0.0	0.0	0.0	4	0.973660898487323	56.35911424189215	66.0	1	1.1	0.9				
	1053	1	312.7942262876151	59.2539502974479	0.0	45.310513414409904	2	1.0123601657932064	-29.656612753135686	66.0	1	1.1	0.9				
	1054	1	2.86565043062568	0.9180621844714512	0.0	0.0	5	1.0740866013264732	-7.425157113125996	22.0	1	1.1	0.9				
	1055	1	6.383520669957581	-4.864378894874547	0.0	0.0	4	1.023416014707176	54.78093801744326	33.0	1	1.1	0.9				
	1056	1	0.0	0.0	0.0	0.0	3	1.0636915724750553	-3.971594632940935	275.0	1	1.1	0.9				
	1057	1	0.182544517193129	1.2962265603502299	0.0	0.0	3	1.0506755327962163	-18.940154275129316	110.0	1	1.1	0.9				
	1058	1	0.0	0.0	0.0	0.0	1	1.0655296844739026	-0.9416494765884927	132.0	1	1.1	0.9				
	1059	1	24.109205815278102	6.27467704216484	0.0	160.632906526327	1	1.0575949293150706	-19.169415033773255	132.0	1	1.1	0.9				
	1060	1	61.5488392405573	4.59941439625202	0.0	0.0	3	1.0661973304480545	-12.427875532884823	66.0	1	1.1	0.9				
	1061	1	1.71129514994603	2.6494563332431	0.0	0.0	5	1.0206458836274368	-9.329398253101388	22.0	1	1.1	0.9				
	1062	1	0.0	0.0	0.0	0.0	1	1.0625991312091854	-5.0081592491379165	132.0	1	1.1	0.9				
	1063	1	1.34802927457504	-7.41469687042199	0.0	2.5864903407110793	3	1.0547698686532176	-2.4755518952968383	132.0	1	1.1	0.9				
	1064	2	24.5770346607918	13.020185481211902	0.0	0.0	3	1.0522344991113284	8.131386994816383	20.0	1	1.1	0.9				
	1065	1	0.0	0.0	0.0	0.0	4	1.02314491412983	56.401217251058696	66.0	1	1.1	0.9				
	1066	1	0.0	0.0	0.0	0.0	1	1.010781731222912	-8.840236362611634	132.0	1	1.1	0.9				
	1067	2	14.456884345612696	8.42000324605801	0.0	0.0	3	1.0290163871920077	1.4682375022529	15.75	1	1.1	0.9				
	1068	1	53.7102691888801	10.44727609174233	0.0	0.0	3	1.0732823088657244	-2.485954106020134	132.0	1	1.1	0.9				
	1069	1	16.295529192293298	6.81198767242939	0.0	6.520032971944659	4	1.0497533847119107	53.35089099656151	11.0	1	1.1	0.9				
	1070	1	0.0	0.0	0.0	0.0	5	1.0112838829085105	-10.70868857742445	110.0	1	1.1	0.9				
	1071	1	1.2457492680387598	-0.664264286632184	0.0	0.0	5	1.0598109422245139	-18.287104494349364	110.0	1	1.1	0.9				
	1072	1	0.0	0.0	0.0	0.0	3	1.0250538915720047	-20.94767306636872	110.0	1	1.1	0.9				
	1073	1	10.36757488414203	-0.0485898785246537	0.0	0.0	5	1.0160062090659687	-12.139397087462205	22.0	1	1.1	0.9				
	1074	1	41.3555862885761	13.248952871302599	0.0	14.534653943404546	3	1.0089151429001928	-33.53950598026222	22.0	1	1.1	0.9				
	1075	1	0.0	0.0	0.0	-137.936744852876	1	0.981739470116375	-11.71064139704003	33.0	1	1.1	0.9				
	1076	1	0.0	0.0	0.0	0.0	5	1.0999998308289525	-2.7921622417938523	22.0	1	1.1	0.9				
	1077	1	13.1037097620226	8.37518649364309	0.0	0.0	1	1.0266477481809668	-3.1499277785567936	132.0	1	1.1	0.9				
	1078	1	0.0	0.0	0.0	0.0	2	0.9695676818519525	-17.190440309994163	10.5	1	1.1	0.9				
	1079	2	0.0	0.0	0.0	0.0	2	1.1000000086864836	-13.810564230908597	220.0	1	1.1	0.9				
	1080	1	0.0	0.0	0.0	0.0	3	1.0502873154873043	-19.451204335095795	110.0	1	1.1	0.9				
	1081	1	29.176687909570802	9.886487036965278	0.0	0.0	1	1.0362076293436453	-18.37187109446393	132.0	1	1.1	0.9				
	1082	2	0.0	0.0	0.0	-0.333975848741801	2	1.0536652638247963	9.400644902211925	33.0	1	1.1	0.9				
	1083	2	0.0	0.0	0.0	0.0	2	0.9661770833762835	-14.931750442096975	11.0	1	1.1	0.9				
	1084	1	0.0	0.0	0.0	0.0	3	1.0633458887921898	-14.688761309735343	275.0	1	1.1	0.9				
	1085	2	0.0	0.0	0.0	0.0	5	1.0114659771659704	-18.23247390408779	11.5	1	1.1	0.9				
	1086	2	0.0	0.0	0.0	0.0	5	0.9902001740472847	-5.050433326180061	11.0	1	1.1	0.9				
	1087	2	0.0	0.0	0.0	0.0	3	0.9307960546381093	-26.657888999583072	11.0	1	1.1	0.9				
	1088	1	53.90064672877951	29.370121235023973	0.0	0.0	2	1.045022524629632	-28.462059432505363	22.0	1	1.1	0.9				
	1089	1	6.33466533076837	-11.27047371755102	0.0	0.0	3	1.0411298459913205	0.22390539821421807	22.0	1	1.1	0.9				
	1090	1	0.0	0.0	0.0	0.0	3	1.0494883364473486	-19.05047245837776	110.0	1	1.1	0.9				
	1091	1	0.0	0.0	0.0	0.0	3	1.0144180981636859	-19.86521881701002	110.0	1	1.1	0.9				
	1092	1	5.0391577204961795	3.02881362562781	0.0	0.0	4	1.0058550487589695	55.31686432049487	11.0	1	1.1	0.9				
	1093	1	0.0	0.0	0.0	0.0	1	1.044537798774141	-13.66164422719094	330.0	1	1.1	0.9				
	1094	1	1.7163797946842392	-3.137962159964353	0.0	0.0	4	0.9969356959542462	61.23198933420337	66.0	1	1.1	0.9				
	1095	1	79.8823462888885	36.8842467795345	0.0	19.640499741388506	3	1.0737526629638376	-21.55138657086516	33.0	1	1.1	0.9				
	1096	1	6.761213582798842	3.994818322593345	0.0	0.0	4	0.9901377264870332	50.504351960810745	132.0	1	1.1	0.9				
	1097	1	0.0	0.0	0.0	0.0	2	1.0291680739401403	-21.279009990862566	22.0	1	1.1	0.9				
	1098	1	208.067374577714	70.02451123098248	0.0	0.0	2	1.0365096221813683	-28.94450826178152	66.0	1	1.1	0.9				
	1099	1	2.28247238744795	0.586273124143481	0.0	0.0	1	1.0477679901682777	-8.932359751293006	66.0	1	1.1	0.9				
	1100	1	0.0	0.0	0.0	0.0	2	1.0887409736822922	-15.68915425386482	220.0	1	1.1	0.9				
	1101	1	245.26663208138163	85.02624961588181	0.0	82.45979792252179	1	1.0342019329350338	-15.935290328906156	132.0	1	1.1	0.9				
	1102	1	50.3033259281897	9.9147898162847	0.0	0.0	1	1.0486014155249561	-20.475440516505135	132.0	1	1.1	0.9				
	1103	1	74.98616880916622	20.1776398486976	0.0	0.0	2	1.0449263406708102	-27.81568424774506	66.0	1	1.1	0.9				
	1104	1	64.2013557200355	11.18227022510906	0.0	0.0	3	1.0684765934677112	-6.520047561563332	132.0	1	1.1	0.9				
	1105	1	90.1242680461896	17.66737634370252	0.0	19.291643046475905	3	1.0376940714203078	-22.81172813509671	33.0	1	1.1	0.9				
	1106	1	0.0	0.0	0.0	0.0	4	1.0186033177045672	57.41696300033843	66.0	1	1.1	0.9				
	1107	2	0.0	0.0	0.0	0.0	2	1.0321487423529092	9.526928586378315	0.6899999999999998	1	1.1	0.9				
	1108	1	47.8228401746794	8.40931931990571	0.0	0.0	1	1.0585682295398733	-7.454520532952387	132.0	1	1.1	0.9				
	1109	1	0.0	0.0	0.0	0.0	2	1.0532988022902285	-17.678978007511887	220.0	1	1.1	0.9				
	1110	1	0.0	0.0	0.0	0.0	3	1.0540161157663555	-14.460896440277645	132.0	1	1.1	0.9				
	1111	1	0.0	0.0	0.0	0.0	1	1.034263363501135	-15.936481445504603	132.0	1	1.1	0.9				
	1112	1	0.0	0.0	0.0	0.0	2	1.0698047901467078	-21.94068753137256	500.0	1	1.1	0.9				
	1113	1	0.0	0.0	0.0	0.0	1	1.0714597174579557	0.6311475550270014	132.0	1	1.1	0.9				
	1114	1	0.0	0.0	0.0	0.0	1	1.086434804344482	-8.082109139934259	11.0	1	1.1	0.9				
	1115	2	0.0714593282807618	0.0702238406734541	0.0	0.0	2	1.0262168835332994	-9.68436490313805	10.5	1	1.1	0.9				
	1116	1	0.0	0.0	0.0	0.0	3	1.0398436743135053	-18.80947425349369	110.0	1	1.1	0.9				
	1117	1	0.0	0.0	0.0	0.0	3	1.0856581676774977	-13.17612128930943	19.1	1	1.1	0.9				
	1118	1	0.0	0.0	0.0	0.0	2	1.051081779785911	7.776128296552646	132.0	1	1.1	0.9				
	1119	2	17.4121562782648	10.893810214865999	0.0	0.0	1	0.9741242237559469	8.430389175739611	22.0	1	1.1	0.9				
	1120	1	17.60028372945305	4.76784836505111	0.0	0.0	3	1.0167159727168484	-24.358116833815288	11.0	1	1.1	0.9				
	1121	1	24.23846854848349	4.824177519214159	0.0	0.0	4	0.9901901513211792	52.15919118762505	11.0	1	1.1	0.9				
	1122	1	0.0	0.0	0.0	0.0	3	1.0481141589122671	-18.657618652920945	110.0	1	1.1	0.9				
	1123	3	0.0	0.0	0.0	0.0	5	0.9398585168372515	7.395268549198802e-31	18.0	1	1.1	0.9				
	1124	1	0.0	0.0	0.0	0.0	3	1.0473242250355943	-21.14827161965879	110.0	1	1.1	0.9				
	1125	1	0.0	0.0	0.0	0.0	1	1.0518022219104106	-15.420276824604079	330.0	1	1.1	0.9				
	1126	1	0.0	0.0	0.0	30.2475361833349	5	1.0617945991497972	-9.465894790248962	110.0	1	1.1	0.9				
	1127	2	0.0	0.0	0.0	0.0	5	0.9396174578544898	-6.789330122917759e-9	18.0	1	1.1	0.9				
	1128	1	0.0	0.0	0.0	0.0	3	1.0483283673645178	-18.337984069791677	110.0	1	1.1	0.9				
	1129	1	17.818989703028457	9.36089918079669	0.0	0.0	1	1.0531420820519946	-19.79482895464586	132.0	1	1.1	0.9				
	1130	2	42.047680030390616	29.526598063297598	0.0	0.0	2	1.0239454099268392	-19.520675317783162	20.0	1	1.1	0.9				
	1131	1	14.997183499787997	0.0	0.0	1.4999104982083695	4	1.0990508791584408	61.47419745646899	33.0	1	1.1	0.9				
	1132	1	13.651130227223781	-4.989302688580609	0.0	0.0	1	1.0866306276779791	-8.146385310508999	66.0	1	1.1	0.9				
	1133	1	74.1393060408265	0.577643759458047	0.0	10.332089640665801	1	1.0827462115916742	-13.750840893722293	66.0	1	1.1	0.9				
	1134	1	0.0	0.0	0.0	14.339210506528602	4	0.9944903180058045	17.06664863315969	132.0	1	1.1	0.9				
	1135	1	0.0	0.0	0.0	0.0	3	1.0622837476921587	-12.183662719548554	132.0	1	1.1	0.9				
	1136	1	12.75081507823046	0.9336974987668458	0.0	0.0	5	1.0485166620457698	-9.481989975099511	22.0	1	1.1	0.9				
	1137	1	0.0	0.0	0.0	0.0	5	1.0764297233015838	-9.823466773632243	220.0	1	1.1	0.9				
	1138	1	0.0	0.0	0.0	0.0	1	1.0764302938360837	-7.764131447143144	132.0	1	1.1	0.9				
	1139	1	969.0150037223428	274.39628427689956	0.0	221.55104858288502	1	1.0214714201449313	-9.144739068967532	330.0	1	1.1	0.9				
	1140	2	25.175595185420402	12.379340618205099	0.0	0.0	3	1.0407853849630182	0.8443419090226401	20.0	1	1.1	0.9				
	1141	2	0.0	0.0	0.0	0.0	4	1.0999999905768505	55.33095727982183	0.6899999999999998	1	1.1	0.9				
	1142	1	0.0	0.0	0.0	0.0	4	1.0566120252468494	62.16523508681219	275.0	1	1.1	0.9				
	1143	2	0.0	0.0	0.0	0.0	4	1.1000000105599579	25.048940798574087	33.0	1	1.1	0.9				
	1144	1	0.0	0.0	0.0	0.0	3	1.0380728973350946	-19.663500929975015	110.0	1	1.1	0.9				
	1145	1	0.0	0.0	0.0	0.0	3	1.0836011352729735	0.4405301156455817	275.0	1	1.1	0.9				
	1146	1	0.0	0.0	0.0	-151.66557784192293	2	1.040615526705547	1.7025295152173203	330.0	1	1.1	0.9				
	1147	1	0.0	0.0	0.0	0.0	3	1.0644798369063324	-12.82583204979991	275.0	1	1.1	0.9				
	1148	1	1.2226403057556599	-5.955085278113041	0.0	0.0	3	1.0524814814848642	-5.046897087707498	132.0	1	1.1	0.9				
	1149	1	0.0	0.0	0.0	0.0	5	1.0239558177965575	-6.851381288278359	110.0	1	1.1	0.9				
	1150	2	5.21447525225747	0.0	0.0	0.0	3	1.0492441327810778	10.670215113390645	15.0	1	1.1	0.9				
	1151	1	0.0	0.0	0.0	0.0	5	1.027277917610787	-6.6593907611750796	110.0	1	1.1	0.9				
	1152	1	27.932951948812203	11.41139221383081	0.0	0.0	1	1.0538016036734532	-9.304765544781084	66.0	1	1.1	0.9				
	1153	1	0.0	0.0	0.0	13.361749854055201	4	1.0954298994640972	22.37203911376294	33.0	1	1.1	0.9				
	1154	1	0.0	0.0	0.0	0.0	1	1.0737695234199485	-5.842036213334697	132.0	1	1.1	0.9				
	1155	2	0.0	0.0	0.0	1.318796384148289	2	1.0528225860620188	6.688445196632013	33.0	1	1.1	0.9				
	1156	1	0.0	0.0	0.0	0.0	5	1.029350912392254	-6.72642405272806	110.0	1	1.1	0.9				
	1157	1	19.847578751075687	2.84812939842175	0.0	0.0	1	1.0740324222615927	-10.902286132642617	66.0	1	1.1	0.9				
	1158	1	3.8686182659591104	2.4089230521896807	0.0	0.0	2	1.029168182342433	-21.27901045112569	11.0	1	1.1	0.9				
	1159	1	36.2239385383779	8.35585038005672	0.0	0.0	2	1.0311392640156765	-14.959647069521289	66.0	1	1.1	0.9				
	1160	1	0.0	0.0	0.0	0.0	1	1.0091525107498516	-5.340957041891045	500.0	1	1.1	0.9				
	1161	1	62.21852749079271	22.9226375778034	0.0	0.0	3	1.1000000100971563	-4.8920858908060865	66.0	1	1.1	0.9				
	1162	1	0.0	0.0	0.0	0.0	5	1.0283890427151448	-7.19045314683811	110.0	1	1.1	0.9				
	1163	1	39.09994929755929	34.8980633722483	0.0	0.0	3	0.9959949479685175	-21.131721424467464	66.0	1	1.1	0.9				
	1164	2	0.0	0.0	0.0	0.0	3	1.0105318482823065	-29.32196295829129	132.0	1	1.1	0.9				
	1165	1	20.92114256412834	2.399831678306691	0.0	0.0	1	1.0475880925641656	-15.697542194076926	132.0	1	1.1	0.9				
	1166	1	0.0	0.0	0.0	0.0	2	1.067043014188034	-20.102469593271163	11.0	1	1.1	0.9				
	1167	2	0.0	0.0	0.0	0.0	2	1.021067753106761	9.424270371003407	13.8	1	1.1	0.9				
	1168	1	0.0	0.0	0.0	0.0	2	1.0376979591526743	-12.831557616921245	220.0	1	1.1	0.9				
	1169	1	0.0	0.0	0.0	0.0	3	1.056947740796655	-17.905471770827724	110.0	1	1.1	0.9				
	1170	1	0.0	0.0	0.0	0.0	4	0.9989252108001028	60.61084618868837	10.5	1	1.1	0.9				
	1171	2	0.0	0.0	0.0	-49.60047858466942	4	1.0535789757876575	57.968638185820794	275.0	1	1.1	0.9				
	1172	1	0.0	0.0	0.0	0.0	3	1.005594955779003	-26.59847686335046	132.0	1	1.1	0.9				
	1173	1	0.0	0.0	0.0	0.0	1	1.0493236826675787	1.937468296862866	330.0	1	1.1	0.9				
	1174	1	0.0	0.0	0.0	0.0	3	0.9944273720849907	-18.18089589496723	19.1	1	1.1	0.9				
	1175	2	0.0	0.0	0.0	0.0	4	0.9000000103037709	59.96223936100795	0.6899999999999998	1	1.1	0.9				
	1176	1	0.0	0.0	0.0	0.0	4	0.9755904597827209	59.73123599499045	11.0	1	1.1	0.9				
	1177	2	23.513236102598498	16.190581050045598	0.0	0.0	3	1.0868732231572817	2.974284920546242	20.0	1	1.1	0.9				
	1178	1	0.0	0.0	0.0	0.0	4	1.0185065085189273	57.31779408006146	66.0	1	1.1	0.9				
	1179	1	0.0	0.0	0.0	0.0	1	1.0447066630930333	-8.137634367378153	500.0	1	1.1	0.9				
	1180	1	0.0959064914658666	-0.6381049964600239	0.0	0.0	4	0.988611228697981	60.08173595544334	11.0	1	1.1	0.9				
	1181	1	0.0	0.0	0.0	0.0	1	1.0428636823029886	-16.684425763361308	132.0	1	1.1	0.9				
	1182	2	5.03742613884914	0.0	0.0	0.0	3	0.9679155532035068	8.98801976556673	10.5	1	1.1	0.9				
	1183	1	0.0	0.0	0.0	0.0	1	1.0728298104569711	-12.27392776109899	132.0	1	1.1	0.9				
	1184	2	0.0	0.0	0.0	0.0	4	1.0079316601399624	90.40656181040741	0.6899999999999998	1	1.1	0.9				
	1185	1	1.23069639581465	0.148527247897536	0.0	0.0	5	1.022565375333608	-7.975114358188441	22.0	1	1.1	0.9				
	1186	1	632.5183891335347	-25.520239119883648	0.0	110.23872074438299	1	1.034736453955164	-19.44919053377048	132.0	1	1.1	0.9				
	1187	1	14.84276607464216	3.6845196400964104	0.0	0.0	3	1.0072678023240105	-24.110762009694422	11.0	1	1.1	0.9				
	1188	1	0.0	0.0	0.0	0.0	1	1.086073078545694	-8.033844070578544	11.0	1	1.1	0.9				
	1189	1	0.0	0.0	0.0	4.77737188013271	4	1.0689746242905955	19.842264669456576	11.0	1	1.1	0.9				
	1190	1	0.0	0.0	0.0	0.0	4	1.0650803808057347	55.8470177177059	66.0	1	1.1	0.9				
	1191	1	6.39434930019695	0.321420691079041	0.0	0.0	5	1.0264098564050848	-8.511424174609896	33.0	1	1.1	0.9				
	1192	1	0.0	0.0	0.0	0.0	1	1.0693455799449092	-14.444681577031865	132.0	1	1.1	0.9				
	1193	1	27.349202350283598	9.1831444198072	0.0	0.0	3	1.0526746879660382	-14.566414703860287	33.0	1	1.1	0.9				
	1194	1	12.794056315128968	4.23152802724112	0.0	0.0	5	1.0740947820683253	-7.113930174252783	22.0	1	1.1	0.9				
	1195	1	0.0	0.0	0.0	0.0	3	1.0837223132049518	-10.399324971933726	132.0	1	1.1	0.9				
	1196	2	0.0	0.0	0.0	0.6512590869702422	4	1.0476190499404094	55.33095675182575	33.0	1	1.1	0.9				
	1197	1	0.0	0.0	0.0	0.0	5	1.0486606884599075	-7.78666490518707	1.0	1	1.1	0.9				
	1198	1	0.0	0.0	0.0	0.0	3	1.0859559173794342	-13.228960925946382	132.0	1	1.1	0.9				
	1199	1	97.04232031456361	14.332656739203017	0.0	20.189369810856896	3	0.9548183934773891	-21.51442164593692	33.0	1	1.1	0.9				
	1200	1	15.413062602840503	-0.31732671870878	0.0	0.0	1	1.0579688202080657	-19.567531147965905	132.0	1	1.1	0.9				
	1201	1	51.3048517856447	0.9297110162096099	0.0	0.0	3	1.0711219032627546	-32.55770025763315	66.0	1	1.1	0.9				
	1202	1	45.5537968621744	12.07180622033943	0.0	0.0	1	1.0843818626742647	-20.284287759785435	33.0	1	1.1	0.9				
	1203	1	203.21835046518396	47.0125214305811	0.0	46.854393570073896	2	1.0341213791747277	-30.977734951459343	66.0	1	1.1	0.9				
	1204	1	0.0	0.0	0.0	0.0	5	1.021632706036772	-6.994112497737185	110.0	1	1.1	0.9				
	1205	1	0.0	0.0	0.0	0.0	3	1.023138553265083	-21.296216273011595	110.0	1	1.1	0.9				
	1206	1	34.19279275183901	2.2713786386044688	0.0	6.207856105919931	1	1.0807399683146854	-2.7580515761904163	66.0	1	1.1	0.9				
	1207	1	31.9131568962841	6.254242873053439	0.0	0.0	3	1.013894424445455	-20.249995073952494	33.0	1	1.1	0.9				
	1208	1	0.0	0.0	0.0	0.0	3	1.0667913244587892	-12.519689418055556	275.0	1	1.1	0.9				
	1209	1	0.0	0.0	0.0	0.0	5	1.062810168315004	-5.606343533107297	110.0	1	1.1	0.9				
	1210	2	0.0	0.0	0.0	0.0	2	1.1000000036875819	0.9375934617114058	0.6899999999999998	1	1.1	0.9				
	1211	1	0.0	0.0	0.0	0.0	3	1.0288189856803815	-0.4380905233620068	110.0	1	1.1	0.9				
	1212	1	0.0	0.0	0.0	0.0	1	1.0227194903791172	-8.911156134366838	330.0	1	1.1	0.9				
	1213	2	0.21807601773063695	0.130920571727213	0.0	0.0	2	1.091606505763164	-22.868291895748428	10.5	1	1.1	0.9				
	1214	1	0.0	0.0	0.0	0.0	1	1.0668448946871865	-11.781533670617298	132.0	1	1.1	0.9				
	1215	1	4.524596690456799	0.590389267816907	0.0	0.0	3	1.0476530614119484	-17.34610448063675	110.0	1	1.1	0.9				
	1216	2	11.4064740076987	11.8983676339285	0.0	0.0	3	1.0856332501388022	-3.252156568919332	15.75	1	1.1	0.9				
	1217	1	0.0	0.0	0.0	0.0	5	1.0266691096579124	-8.047851336243022	110.0	1	1.1	0.9				
	1218	2	0.0	0.0	0.0	0.0	1	1.0114487070601825	-22.834477335666758	11.0	1	1.1	0.9				
	1219	2	26.528018161945	19.9169200363876	0.0	0.0	3	0.9793992727446651	6.548430439799816	19.0	1	1.1	0.9				
	1220	1	31.4660676440551	3.41863613006812	0.0	0.0	3	1.0447068358570684	-19.686044373821815	110.0	1	1.1	0.9				
	1221	1	0.0	0.0	0.0	0.0	3	1.0282611586272967	-20.29335719244158	132.0	1	1.1	0.9				
	1222	1	101.42383786159259	22.73428051188439	0.0	19.597627417482403	3	1.0094768825942981	-21.74303794394056	33.0	1	1.1	0.9				
	1223	1	0.0	0.0	0.0	0.0	3	1.0757284129183189	-4.695539259140662	275.0	1	1.1	0.9				
	1224	1	3.5502610337775695	2.8275296573007496	0.0	0.0	1	1.1189890323780725	1.499615318485105	33.0	1	1.2	0.8				
	1225	1	0.0	0.0	0.0	0.0	4	1.0157419732417814	56.91211865337396	66.0	1	1.1	0.9				
	1226	1	19.15264023672161	3.19504243769101	0.0	0.0	3	1.0179412099170717	-26.114107809925294	11.0	1	1.1	0.9				
	1227	1	0.0	0.0	0.0	0.0	2	1.0691795032292442	-27.239972029029662	33.0	1	1.1	0.9				
	1228	2	0.0	0.0	0.0	0.0	4	0.9726422710018641	56.35911413905266	11.5	1	1.1	0.9				
	1229	1	2.8205973120147396	1.31034160763598	0.0	0.0	4	0.9618736232611815	57.13335693088274	11.0	1	1.1	0.9				
	1230	1	2.5342752929753605	-18.7195328405197	0.0	0.0	3	1.0385282086956815	-17.060150863003496	132.0	1	1.1	0.9				
	1231	1	8.50773922660946	0.292446078457776	0.0	0.0	3	1.0428883302973562	-20.551703485084627	66.0	1	1.1	0.9				
	1232	1	0.0	0.0	0.0	0.0	5	1.0283312542285763	-7.214740498767849	110.0	1	1.1	0.9				
	1233	1	0.0	0.0	0.0	0.0	4	1.0059602509718357	8.606144657858378	132.0	1	1.1	0.9				
	1234	1	0.0	0.0	0.0	0.0	4	1.045633281402117	55.42754327300715	66.0	1	1.1	0.9				
	1235	1	0.0	0.0	0.0	0.0	1	1.0559928471673572	-11.478181834753926	132.0	1	1.1	0.9				
	1236	1	0.0	0.0	0.0	0.0	4	0.9989252108001028	60.61084618868837	10.5	1	1.1	0.9				
	1237	1	48.3210758652001	10.219973561534669	0.0	4.8699781581992285	3	1.007167432895685	-31.67053591226676	11.0	1	1.1	0.9				
	1238	1	1.22793174504116	0.659180604384653	0.0	0.0	4	1.0090634170595274	56.26103920670932	11.0	1	1.1	0.9				
	1239	1	0.0	0.0	0.0	0.0	3	1.0469824328225819	-22.716121521359742	110.0	1	1.1	0.9				
	1240	1	0.0	0.0	0.0	0.0	4	1.0507462818685074	54.189995728040216	132.0	1	1.1	0.9				
	1241	1	0.0	0.0	0.0	0.0	4	1.0038343036669086	59.682089550090524	66.0	1	1.1	0.9				
	1242	1	0.0	0.0	0.0	0.0	3	1.0337704400227699	-16.84576332779067	132.0	1	1.1	0.9				
	1243	1	0.0	0.0	0.0	0.0	3	1.0514236852243597	-18.898480979741915	110.0	1	1.1	0.9				
	1244	2	0.0	0.0	0.0	0.0	5	1.0059654578740327	-10.708688624350788	11.0	1	1.1	0.9				
	1245	1	0.0	0.0	0.0	0.0	5	1.0597364714592294	-6.1562416295559155	110.0	1	1.1	0.9				
	1246	1	0.0	0.0	0.0	0.0	5	1.0597192312690347	-9.872242559015675	110.0	1	1.1	0.9				
	1247	1	0.0	0.0	0.0	0.0	2	1.0117572224393336	-17.907169383622765	220.0	1	1.1	0.9				
	1248	1	0.0	0.0	0.0	0.0	1	1.0521536082578358	-7.019480858585696	66.0	1	1.1	0.9				
	1249	1	0.0	0.0	0.0	0.0	2	0.9924945772719457	1.7025295162706884	15.0	1	1.1	0.9				
	1250	1	0.0	0.0	0.0	0.0	2	1.0734714258336564	12.494252627427654	66.0	1	1.1	0.9				
	1251	1	0.104108264190145	0.0121706651737914	0.0	0.0	4	0.9739456924418505	58.55223785666823	7.6	1	1.1	0.9				
	1252	1	25.453780081676104	10.0932771249217	0.0	4.895951707595956	3	1.0204799087425325	-24.961696633721466	11.0	1	1.1	0.9				
	1253	1	67.2083458008327	21.8413372465082	0.0	0.0	3	1.0557164949148747	-18.438037338314686	33.0	1	1.1	0.9				
	1254	2	0.0	0.0	0.0	0.0	1	1.012188261550398	2.6214371365506017	0.6899999999999998	1	1.1	0.9				
	1255	2	42.79061005538263	-0.06698267616359033	0.0	0.0	3	1.009955548197449	-15.18303789069409	66.0	1	1.1	0.9				
	1256	2	0.0	0.0	0.0	0.0	5	1.0167061912661532	-1.5376113787989707	16.0	1	1.1	0.9				
	1257	1	23.338663735989	6.34700787033336	0.0	0.0	1	1.0332898678839144	-5.925058076130662	66.0	1	1.1	0.9				
	1258	1	0.0	0.0	0.0	0.0	3	1.0333791157221364	-5.343417233752108	110.0	1	1.1	0.9				
	1259	1	24.174062854835704	7.0653910795226205	0.0	0.0	1	1.0373392214353248	-18.449456967048285	132.0	1	1.1	0.9				
	1260	1	0.0	0.0	0.0	0.0	4	1.06710939543498	58.58114989744256	275.0	1	1.1	0.9				
	1261	1	0.0	0.0	0.0	0.0	3	1.0682313528420821	-11.955069944840433	275.0	1	1.1	0.9				
	1262	1	7.85187370762462	2.9315077269669603	0.0	0.0	4	0.9583158164429627	56.220546976342995	7.6	1	1.1	0.9				
	1263	1	0.0	0.0	0.0	0.0	1	1.045409488214635	-7.0070935006270485	132.0	1	1.1	0.9				
	1264	1	11.54596722310376	5.177285787047031	0.0	0.0	4	1.0020168830862644	52.44103828428504	11.0	1	1.1	0.9				
	1265	1	168.62437723047458	50.354558624401115	0.0	116.674105312675	1	1.0568131467813322	-3.5864493886850988	132.0	1	1.1	0.9				
	1266	1	0.0	0.0	0.0	0.0	1	0.986141993020981	3.8290872458473704	12.5	1	1.1	0.9				
	1267	1	0.0	0.0	0.0	0.0	1	1.0487725143760835	-13.433956346235798	11.0	1	1.1	0.9				
	1268	2	0.0	0.0	0.0	0.0	2	1.033403555838729	-7.7932318712583495	11.0	1	1.1	0.9				
	1269	1	57.801017255999895	15.27714326788242	0.0	0.0	2	1.0183794901831493	-21.666469806332824	66.0	1	1.1	0.9				
	1270	1	19.938752185966038	0.0	0.0	0.0	2	1.0508522017709232	-20.522408112117304	66.0	1	1.1	0.9				
	1271	1	0.0	0.0	0.0	0.0	4	0.9634043234084966	42.15040440472804	132.0	1	1.1	0.9				
	1272	2	26.3099001010022	14.9509423831273	0.0	0.0	1	1.0258924215707623	-9.202026183329156	23.0	1	1.1	0.9				
	1273	1	0.0	0.0	0.0	0.0	1	1.0817086441614856	-11.537249627006084	132.0	1	1.1	0.9				
	1274	1	112.676631413872	30.754711900695202	0.0	19.9099069869984	3	1.0026976771950669	-20.729628595794974	33.0	1	1.1	0.9				
	1275	1	0.0	0.0	0.0	0.0	3	1.028825756620975	-20.150240217385374	132.0	1	1.1	0.9				
	1276	1	0.0	0.0	0.0	0.0	1	1.0510819687919006	-17.964621585094953	132.0	1	1.1	0.9				
	1277	1	0.0	0.0	0.0	0.0	5	1.064082225779875	-5.353901622855483	110.0	1	1.1	0.9				
	1278	1	0.104516655383632	-1.7242746998481397	0.0	0.0	1	1.0829219090428799	0.8909498786425832	132.0	1	1.1	0.9				
	1279	1	0.0	0.0	0.0	0.0	2	1.0771298909172782	5.802844042246846	66.0	1	1.1	0.9				
	1280	1	0.0	0.0	0.0	0.0	2	1.0090128600449058	-14.543169566298134	220.0	1	1.1	0.9				
	1281	1	0.0	0.0	0.0	0.0	5	1.051525458785351	-2.25990338037823	110.0	1	1.1	0.9				
	1282	1	0.0	0.0	0.0	0.0	3	1.07688371479203	-3.954383476613937	275.0	1	1.1	0.9				
	1283	1	0.0	0.0	0.0	0.0	4	0.905315364637092	25.13076527780665	132.0	1	1.1	0.9				
	1284	1	43.33486306107266	16.846471228743198	0.0	0.0	2	0.9969173267714591	-16.579129239721063	66.0	1	1.1	0.9				
	1285	1	0.0	0.0	0.0	0.0	1	1.055023079420299	-5.340957041891045	33.0	1	1.1	0.9				
	1286	1	-20.355388152304997	0.0	0.0	-3.6806902014426894	1	1.0796362195301719	-0.12084631970868917	22.0	1	1.1	0.9				
	1287	1	0.0	0.0	0.0	19.143381948582803	2	1.0651282151633477	-9.235524797131676	33.0	1	1.1	0.9				
	1288	1	25.327284327243504	8.39289081714982	0.0	0.0	2	1.0407330255308427	-9.560185649822293	22.0	1	1.1	0.9				
	1289	2	15.719781461235499	18.498657379614	0.0	0.0	3	1.0400142109683075	0.8870258751964285	20.0	1	1.1	0.9				
	1290	1	18.41371809935859	5.44221468107821	0.0	0.0	1	1.0447533252037193	-5.331713853248856	66.0	1	1.1	0.9				
	1291	1	0.0	0.0	0.0	0.0	3	1.0417387838644785	-17.370642086859682	132.0	1	1.1	0.9				
	1292	1	0.0	0.0	0.0	-100.10944619309201	1	1.0582272538280666	-3.892948297122603	330.0	1	1.1	0.9				
	1293	2	0.0	0.0	0.0	75.03373719449161	2	1.0529683191552615	4.745063795291261	165.0	1	1.1	0.9				
	1294	1	0.0	0.0	0.0	0.0	3	1.0915212830863104	-10.246568301167784	19.0	1	1.1	0.9				
	1295	1	0.0	0.0	0.0	0.0	3	1.0548124760062194	-8.032309490603687	132.0	1	1.1	0.9				
	1296	1	0.0	0.0	0.0	0.0	3	1.079946144841311	-14.080779746827599	275.0	1	1.1	0.9				
	1297	1	18.090055528848062	6.82603415663894	0.0	0.0	3	1.1000000106521224	-21.94132764395437	11.0	1	1.1	0.9				
	1298	2	1.76030605698377	0.904580109712109	0.0	0.0	3	1.0264349474699719	11.512385506951114	15.75	1	1.1	0.9				
	1299	1	0.0	0.0	0.0	0.0	1	1.0518072108466041	-5.729252887216031	330.0	1	1.1	0.9				
	1300	1	5.040421211574877	-2.6259862799038607	0.0	-2.634301847999995	4	1.024117188985438	55.27236094124826	66.0	1	1.1	0.9				
	1301	1	0.0	0.0	0.0	0.0	1	1.0825243315415143	-2.03103492000115	11.0	1	1.1	0.9				
	1302	1	5.5764885174343295	2.4664500844943795	0.0	0.0	4	1.0150036664155435	56.7919472714114	132.0	1	1.1	0.9				
	1303	1	22.415421451861	-1.4695271447021498	0.0	0.0	3	1.023368589680807	-26.745710227599304	11.0	1	1.1	0.9				
	1304	1	7.005330225560809	0.63426609095335	0.0	0.0	5	1.0101255966062201	-9.161118522545054	11.0	1	1.1	0.9				
	1305	1	0.0	0.0	0.0	0.0	2	0.9952041254178184	2.2237282555828317	330.0	1	1.1	0.9				
	1306	1	0.0	0.0	0.0	0.0	1	1.0576657920515482	-3.392873933386909	132.0	1	1.1	0.9				
	1307	1	0.0	0.0	0.0	0.0	3	1.0839592967634086	1.4373051489276698	275.0	1	1.1	0.9				
	1308	1	0.0	0.0	0.0	0.0	3	0.992897128878803	-22.025826519519665	132.0	1	1.1	0.9				
	1309	1	8.10787455773614	1.8154555411851039	0.0	0.0	4	1.0251641310683934	53.9864847721226	11.0	1	1.1	0.9				
	1310	2	0.0	0.0	0.0	0.0	3	1.086475147908825	-11.063950410280489	275.0	1	1.1	0.9				
	1311	2	0.0	0.0	0.0	0.0	2	1.0015815703700557	8.403158499740487	11.5	1	1.1	0.9				
	1312	1	0.0	0.0	0.0	0.0	1	0.951509141709567	-1.961188873326168	132.0	1	1.1	0.9				
	1313	1	1.5583918698150698	1.48272143783811	0.0	0.0	3	1.0415445781298065	-20.687892445610895	66.0	1	1.1	0.9				
	1314	1	0.0	0.0	0.0	0.0	3	0.9719860039332558	-0.43835311424813705	10.5	1	1.1	0.9				
	1315	2	12.7361008552631	9.92302420080034	0.0	0.0	3	1.0415403870095645	1.6360231605311684	15.75	1	1.1	0.9				
	1316	1	0.102365530282259	-2.8625196651248297	0.0	0.0	3	1.051363422175372	-17.0197602699038	110.0	1	1.1	0.9				
	1317	1	0.0	0.0	0.0	0.0	4	1.0842402793675203	56.05228007476044	66.0	1	1.1	0.9				
	1318	2	0.0	0.0	0.0	0.0	1	0.95234626069625	-1.8601954036403507	11.0	1	1.1	0.9				
	1319	2	0.07360570005029439	0.0781584249287844	0.0	0.0	2	1.0278832053532299	1.6557866413683215	17.0	1	1.1	0.9				
	1320	1	0.0	0.0	0.0	19.572136157192297	3	1.025855703871981	-20.060944251032648	132.0	1	1.1	0.9				
	1321	1	0.0	0.0	0.0	0.0	1	1.0088430418000627	-4.236493258469911	500.0	1	1.1	0.9				
	1322	1	57.43071290127839	23.376606220889038	0.0	0.0	1	1.049623823105755	-19.872888562660165	132.0	1	1.1	0.9				
	1323	1	152.55996295632195	46.6389730812297	0.0	0.0	2	1.047832513684495	-27.510057936815997	66.0	1	1.1	0.9				
	1324	1	4.8296695143838395	1.981793874748377	0.0	0.0	4	1.0417810728636714	54.463070653550886	33.0	1	1.1	0.9				
	1325	1	0.0	0.0	0.0	0.0	4	0.9660778373855436	56.54751693544865	33.0	1	1.1	0.9				
	1326	1	0.0	0.0	0.0	0.0	3	1.0531862644872494	-19.157288572389653	110.0	1	1.1	0.9				
	1327	1	0.0	0.0	0.0	121.18082758784301	3	1.0639368339734927	-14.590383246462991	275.0	1	1.1	0.9				
	1328	1	9.343474606749409	-12.0552097676729	0.0	-3.7005941644907003	3	1.0362328357685295	-17.306580966204493	132.0	1	1.1	0.9				
	1329	1	28.38667873960537	7.31072880483535	0.0	0.0	1	1.0196792964690313	-24.109743048592726	11.0	1	1.1	0.9				
	1330	1	0.0	0.0	0.0	0.0	3	1.0202411001615366	-18.672307793037046	110.0	1	1.1	0.9				
	1331	1	212.5117920743858	34.8243513141602	0.0	0.0	2	1.02830406738766	-32.347804714020604	66.0	1	1.1	0.9				
	1332	1	0.0	0.0	0.0	0.0	1	1.036109134968962	-6.856552505714884	330.0	1	1.1	0.9				
	1333	1	53.8506285163131	12.04049320483581	0.0	0.0	1	1.0133786666079894	-26.990996352437175	11.0	1	1.1	0.9				
	1334	1	0.0	0.0	0.0	0.0	3	1.072141898585632	-6.182035841265129	132.0	1	1.1	0.9				
	1335	1	0.0	0.0	0.0	-0.3202699560000007	4	1.0177437947609143	57.04285283423833	66.0	1	1.1	0.9				
	1336	1	0.0	0.0	0.0	80.07954398542638	1	1.0516012655878744	-2.675960960027035	132.0	1	1.1	0.9				
	1337	1	238.10176668538202	38.2602275855889	0.0	0.0	2	1.0318695283479835	-17.289025010096232	66.0	1	1.1	0.9				
	1338	1	0.0	0.0	0.0	0.0	4	1.041718094415535	55.41650219631991	66.0	1	1.1	0.9				
	1339	1	0.0	0.0	0.0	0.0	1	1.0307042299748483	4.466386672783426	330.0	1	1.1	0.9				
	1340	1	50.0110210370732	36.100344932582	0.0	0.0	4	0.9460924977227494	53.74074774572448	33.0	1	1.1	0.9				
	1341	1	0.0	0.0	0.0	0.0	1	1.0508617417520452	-20.30979578875084	132.0	1	1.1	0.9				
	1342	1	371.9520619000958	32.040756395817574	0.0	0.0	1	1.0496105488866538	-18.029052814691163	132.0	1	1.1	0.9				
	1343	1	0.0	0.0	0.0	0.0	1	1.0537768776416483	3.113291883913707	33.0	1	1.1	0.9				
	1344	1	0.0	0.0	0.0	0.0	1	1.0331962162321786	3.9715246410055602	330.0	1	1.1	0.9				
	1345	1	0.0	0.0	0.0	0.0	1	1.0490014635702751	-13.100733635428556	132.0	1	1.1	0.9				
	1346	1	0.0	0.0	0.0	0.0	4	0.9937365567589419	47.71681187976931	66.0	1	1.1	0.9				
	1347	2	0.0893076585740782	0.0884848609473556	0.0	0.0	2	1.0102832904916599	5.760863839230059	15.5	1	1.1	0.9				
	1348	2	2.0279785892623496	0.89940664539272	0.0	0.0	2	1.0491759884972092	-15.044422101426662	20.0	1	1.1	0.9				
	1349	1	0.0	0.0	0.0	0.0	2	0.9971379463425528	-18.809123394211866	11.0	1	1.1	0.9				
	1350	1	13.474321702229549	4.6428086301568	0.0	0.0	3	1.0067857325535505	-20.89031902778974	11.0	1	1.1	0.9				
	1351	1	23.1764743361951	1.19117251305445	0.0	0.0	1	1.0812559339677894	-12.564904887643685	33.0	1	1.1	0.9				
	1352	1	27.393409358176303	10.801121262319391	0.0	0.0	2	1.0290853119969852	-27.239972126851285	220.0	1	1.1	0.9				
	1353	2	1.04091281344453	0.0	0.0	0.0	3	1.0046480759664567	-29.939040957414726	11.0	1	1.1	0.9				
	1354	1	8.925309504309018	6.697655843216932	0.0	0.0	1	1.051545262622089	-19.850834603113235	132.0	1	1.1	0.9				
	1355	2	5.91607474051416	0.0	0.0	0.0	3	1.0032653845923576	-8.58410928188348	11.0	1	1.1	0.9				
	1356	1	24.9157356170635	11.467470581965571	0.0	0.0	3	1.018928938650691	-18.16434785321086	132.0	1	1.1	0.9				
	1357	1	-7.48757228344437	0.0	0.0	0.0	5	1.0819916087464907	1.6579560781110012	0.6899999999999998	1	1.1	0.9				
	1358	1	0.0	0.0	0.0	0.0	3	1.0375417401565579	-16.697431279338378	110.0	1	1.1	0.9				
	1359	1	0.0	0.0	0.0	0.0	2	1.0244014877436112	-9.02425141728363	22.0	1	1.1	0.9				
	1360	1	9.83670557822781	3.8813555237436694	0.0	0.0	4	0.9916672018450907	55.886550209408966	11.0	1	1.1	0.9				
	1361	1	9.21318542173556	0.9387142295474191	0.0	0.0	3	1.0340249341875443	-6.4659348542696575	11.0	1	1.1	0.9				
	1362	1	0.0	0.0	0.0	0.0	3	1.0858065119706755	-10.246568301167784	132.0	1	1.1	0.9				
	1363	1	0.0	0.0	0.0	0.0	1	1.0445303645537916	-13.74656406666285	330.0	1	1.1	0.9				
	1364	1	0.0	0.0	0.0	-155.26726707816096	1	1.0505277023759618	-15.478283441389063	330.0	1	1.1	0.9				
	1365	2	0.0433923930488527	0.043749541898723696	0.0	0.0	1	0.965371245779661	9.258803862916283	12.5	1	1.1	0.9				
	1366	1	0.0	0.0	0.0	0.0	5	1.0429853172893198	-4.44228870721727	110.0	1	1.1	0.9				
	1367	1	306.330305398143	87.86621696319722	0.0	0.0	1	1.0504837494482029	-20.131334424968944	132.0	1	1.1	0.9				
	1368	1	8.0534561468652	3.10801802081298	0.0	0.0	4	0.9987368695472454	54.815600031997235	11.0	1	1.1	0.9				
	1369	1	19.09524059923301	5.61871198750679	0.0	0.0	3	1.0703003313912975	-6.6611277689741275	132.0	1	1.1	0.9				
	1370	1	28.873070921786002	-2.418692135308307	0.0	0.0	2	1.0258866555578627	-10.912728189396654	66.0	1	1.1	0.9				
	1371	2	0.0	0.0	0.0	0.0	4	1.1000000106408856	22.362571353652566	33.0	1	1.1	0.9				
	1372	1	30.0192596525771	4.37241490385612	0.0	0.0	1	1.0266070566264576	-18.655907521460414	11.0	1	1.1	0.9				
	1373	1	47.7676601507822	9.02384231187385	0.0	0.0	3	1.0879681671275265	-7.543403404234305	66.0	1	1.1	0.9				
	1374	1	0.20641770398709902	-1.2159039770923492	0.0	0.0	3	1.0556425205444706	-14.965174609390399	132.0	1	1.1	0.9				
	1375	1	29.997827276717697	6.303746532732291	0.0	0.0	2	1.0329194646784343	-30.167781168091764	22.0	1	1.1	0.9				
	1376	2	0.0	0.0	0.0	0.0	1	1.0090605223935885	1.1514527894581934	0.6899999999999998	1	1.1	0.9				
	1377	1	157.8125694470862	21.81459971450883	0.0	0.0	2	1.0497066299904514	-19.73871458674752	66.0	1	1.1	0.9				
	1378	1	6.30917010282744	0.35239491717051696	0.0	0.0	5	1.0262362673510828	-8.515595583400566	33.0	1	1.1	0.9				
	1379	1	31.545768153968396	9.05926745744138	0.0	0.0	3	1.059217262896589	-17.43673865546778	110.0	1	1.1	0.9				
	1380	1	0.0	0.0	0.0	0.0	2	0.9951710382183326	-14.386558048209642	220.0	1	1.1	0.9				
	1381	2	1.87367143145632	0.857158603200316	0.0	0.0	3	0.9907885278760761	3.3435664526772895	15.75	1	1.1	0.9				
	1382	1	0.0	0.0	0.0	0.0	3	1.0303654957364246	-20.147559855154395	132.0	1	1.1	0.9				
	1383	1	46.575210781880806	3.59709528598431	0.0	0.0	3	0.996348261478786	-19.49193655020552	33.0	1	1.1	0.9				
	1384	1	56.0804144815625	5.82388020603033	0.0	0.0	3	1.0374183265434331	-23.16243031134088	33.0	1	1.1	0.9				
	1385	2	0.0	0.0	0.0	0.0	5	1.0454662206866665	6.842490547828144	13.8	1	1.1	0.9				
	1386	2	0.0876203157609328	0.09076399877332152	0.0	0.0	1	0.9635482027723276	10.679485655617457	15.4	1	1.1	0.9				
	1387	1	0.0	0.0	0.0	0.0	2	1.0204188489748507	-12.455193713021341	500.0	1	1.1	0.9				
	1388	1	23.9166722361866	0.453496168584423	0.0	0.0	3	1.0066306477935971	-31.998315677264998	22.0	1	1.1	0.9				
	1389	1	0.0	0.0	0.0	97.92839353438467	3	1.0515672087287053	-18.863671775530428	110.0	1	1.1	0.9				
	1390	1	25.9747980747282	7.58698890198376	0.0	0.0	2	1.037066920308325	-25.66244714204292	22.0	1	1.1	0.9				
	1391	1	41.184766744947	17.5264675299108	0.0	0.0	1	1.0566565111851736	-14.755693412089105	132.0	1	1.1	0.9				
	1392	1	3.29409624091825	0.8451467556908729	0.0	0.0	4	1.0243954642775224	54.564853656407955	11.0	1	1.1	0.9				
	1393	1	0.0	0.0	0.0	0.0	1	1.091969904926538	-3.2807639724836357	132.0	1	1.1	0.9				
	1394	1	0.0	0.0	0.0	15.274630187335408	4	1.012816720795193	67.79117800319786	33.0	1	1.1	0.9				
	1395	2	0.0	0.0	0.0	0.0	2	1.034094657607213	5.384132451234519	0.6899999999999998	1	1.1	0.9				
	1396	1	0.0	0.0	0.0	0.0	2	1.0189112999284553	-14.959647045117322	220.0	1	1.1	0.9				
	1397	2	0.0	0.0	0.0	0.0	1	1.056281622430689	-5.051359665736607	15.75	1	1.1	0.9				
	1398	1	5.69182668264369	1.0291609048767	0.0	0.0	4	0.9494827247940595	42.734228130208955	33.0	1	1.1	0.9				
	1399	1	4.83301326559531	-0.64754867747426	0.0	0.0	4	1.1000000096348794	55.68063615976175	11.0	1	1.1	0.9				
	1400	1	90.3345316032439	30.220930227318334	0.0	0.0	1	1.0786904638026873	-11.821357913103906	132.0	1	1.1	0.9				
	1401	1	11.30536029942794	3.54950763737481	0.0	0.0	3	1.0405884841495994	-20.459721886026212	66.0	1	1.1	0.9				
	1402	2	1.56282342983242	1.29331962912083	0.0	0.0	4	0.9951094854325667	59.3237639853599	13.8	1	1.1	0.9				
	1403	1	0.0	0.0	0.0	0.0	4	1.0589788058523955	19.9114534692728	132.0	1	1.1	0.9				
	1404	1	11.029366726801726	1.2458597064009003	0.0	0.0	4	1.0296908329953822	43.87282202250777	11.0	1	1.1	0.9				
	1405	1	17.325075152052328	2.7241302967316	0.0	0.0	1	1.0510489896399962	-19.802909852758606	132.0	1	1.1	0.9				
	1406	1	7.17046313801035	1.20565092250966	0.0	0.0	1	1.0237279816710545	-15.419767200759283	66.0	1	1.1	0.9				
	1407	2	0.0	0.0	0.0	0.0	4	1.0441677341999633	62.47491132137935	33.0	1	1.1	0.9				
	1408	1	53.8821275448623	13.08299100709916	0.0	0.0	1	1.0612120989690004	-1.3894809512578288	132.0	1	1.1	0.9				
	1409	1	0.0	0.0	0.0	0.0	5	1.0179666181837457	-10.262262340221957	110.0	1	1.1	0.9				
	1410	2	0.04727787645086649	0.0465347684986889	0.0	0.0	2	1.0122097552041596	9.091782830657468	11.5	1	1.1	0.9				
	1411	1	0.0	0.0	0.0	0.0	2	1.0488218667616225	-10.140089217049756	220.0	1	1.1	0.9				
	1412	1	17.788299871615905	9.62153780921083	0.0	0.0	1	1.0513581762861812	-20.425913335759354	132.0	1	1.1	0.9				
	1413	1	0.0	0.0	0.0	143.079156232998	2	1.0389217956445833	-20.51761752348656	220.0	1	1.1	0.9				
	1414	1	38.0968672390442	-0.618437246588059	0.0	0.0	1	1.0494376321241956	-22.854702843158922	33.0	1	1.1	0.9				
	1415	2	0.0	0.0	0.0	0.0	2	1.0525098275702234	15.422808069483029	0.6899999999999998	1	1.1	0.9				
	1416	1	16.3801842965368	4.1768566359076695	0.0	0.0	3	1.0027403329200524	-24.720167448113987	11.0	1	1.1	0.9				
	1417	2	26.225068797685005	12.0761956744568	0.0	0.0	3	1.0999985266823307	11.10870807864361	20.0	1	1.1	0.9				
	1418	1	4.85123441168344	4.44555931147006	0.0	0.0	4	1.0014779113108678	59.088833426671044	66.0	1	1.1	0.9				
	1419	2	0.0	0.0	0.0	0.0	5	0.9579522873286748	-0.2815784720436528	16.0	1	1.1	0.9				
	1420	1	0.0	0.0	0.0	0.0	2	1.037808599627651	-26.729172859526724	220.0	1	1.1	0.9				
	1421	1	0.0	0.0	0.0	0.0	4	1.0141065870933212	9.034437860634851	132.0	1	1.1	0.9				
	1422	1	40.9980201621959	12.847746295046	0.0	0.0	1	1.027417981082381	-17.12154310882367	66.0	1	1.1	0.9				
	1423	1	0.0	0.0	0.0	0.0	1	1.0533202388320215	-19.831160550652168	132.0	1	1.1	0.9				
	1424	1	0.0	0.0	0.0	0.0	3	1.0437851965277212	-21.63557746260341	110.0	1	1.1	0.9				
	1425	1	189.14303184906544	51.9688561840335	0.0	51.1720506520942	2	1.0237012433519428	-31.630322563296403	66.0	1	1.1	0.9				
	1426	1	0.0	0.0	0.0	0.0	5	1.0518626454526303	-10.627521656707295	110.0	1	1.1	0.9				
	1427	1	0.0	0.0	0.0	0.0	1	1.044742095039011	-11.957740653856328	330.0	1	1.1	0.9				
	1428	1	0.0	0.0	0.0	1.7233732483209998	4	1.0562163832109068	61.609209553373994	0.48	1	1.1	0.9				
	1429	1	0.0	0.0	0.0	0.0	3	1.0567417138869781	-15.182419688825991	275.0	1	1.1	0.9				
	1430	1	0.0	0.0	0.0	0.0	3	1.0137479120453343	-20.017480319501246	110.0	1	1.1	0.9				
	1431	1	0.0	0.0	0.0	0.0	1	1.0346409919817283	-15.94394319117735	132.0	1	1.1	0.9				
	1432	1	24.8067275092972	-0.5984451652383431	0.0	0.0	3	1.0032198661947511	-20.225203536051197	66.0	1	1.1	0.9				
	1433	2	0.0429395555164665	0.04375657760538159	0.0	0.0	2	1.035680592511275	7.342037042671858	15.0	1	1.1	0.9				
	1434	1	73.5215354724242	25.492845728200304	0.0	20.52208836255601	3	0.994897557379825	-21.004262809236394	33.0	1	1.1	0.9				
	1435	1	103.4451249093471	41.51260807489379	0.0	0.0	1	1.0685862295503696	-13.212856136456832	132.0	1	1.1	0.9				
	1436	1	0.0	0.0	0.0	0.0	5	1.0816782857310687	-8.696856216695693	220.0	1	1.1	0.9				
	1437	1	0.0	0.0	0.0	0.0	4	1.0233575440946587	56.3925481962632	66.0	1	1.1	0.9				
	1438	1	0.0	0.0	0.0	0.0	5	1.066865059817544	-5.4324427600816225	110.0	1	1.1	0.9				
	1439	1	0.0	0.0	0.0	0.0	3	1.0078148818397268	-29.646333588635343	132.0	1	1.1	0.9				
	1440	1	0.0	0.0	0.0	0.0	3	1.0641454153918224	-16.455125784129855	132.0	1	1.1	0.9				
	1441	1	12.0357959372923	0.42013064353438107	0.0	0.0	1	1.0479232900729052	-12.610186463128224	132.0	1	1.1	0.9				
	1442	1	0.0	0.0	0.0	0.0	1	0.9789011743757856	-3.3054782718246747	33.0	1	1.1	0.9				
	1443	1	0.0	0.0	0.0	0.0	4	1.0573893457083343	15.17612046775805	11.0	1	1.1	0.9				
	1444	1	18.904157862329598	-12.077994841615398	0.0	0.0	3	1.0560832294802565	-15.189302099225161	132.0	1	1.1	0.9				
	1445	1	1.6198231538217513	2.1814317388640196	0.0	0.0	3	1.088531565596881	0.5873295136177978	275.0	1	1.1	0.9				
	1446	1	0.0	0.0	0.0	0.0	3	1.0603389402785157	-9.219399231720791	132.0	1	1.1	0.9				
	1447	1	7.0778117353734595	6.2130347762391	0.0	0.0	1	1.0260608380920184	-3.736155974977912	132.0	1	1.1	0.9				
	1448	2	19.521483236579503	21.7099463751859	0.0	0.0	3	1.0488515390600803	3.167174834078436	19.5	1	1.1	0.9				
	1449	1	0.0	0.0	0.0	0.0	2	1.0303869215760735	-26.586428985763096	220.0	1	1.1	0.9				
	1450	2	0.0	0.0	0.0	0.0	4	0.9724851167002108	56.35911414362234	11.5	1	1.1	0.9				
	1451	1	0.0	0.0	0.0	0.0	1	1.0924439660374925	11.803009797572297	132.0	1	1.1	0.9				
	1452	1	0.0	0.0	0.0	0.0	4	1.0345310002596304	54.69669238057121	132.0	1	1.1	0.9				
	1453	1	0.0	0.0	0.0	0.0	4	1.0336357021220681	57.887666378003075	275.0	1	1.1	0.9				
	1454	2	0.0	0.0	0.0	0.0	2	1.0163056182309378	-9.974075120755728	15.75	1	1.1	0.9				
	1455	1	80.32185143470119	3.71989239415777	0.0	0.0	1	1.0488805205029363	-20.22997307552775	132.0	1	1.1	0.9				
	1456	1	34.8237002832999	7.383721995361571	0.0	0.0	3	1.0753615090014146	-5.904238587417337	132.0	1	1.1	0.9				
	1457	1	10.13656589943971	0.1691696807596832	0.0	0.0	4	1.0511539573715396	52.97405285234831	33.0	1	1.1	0.9				
	1458	1	1.35133675814392	-14.844862023360998	0.0	6.23699988043867	3	1.044943804529576	-10.383264962762047	132.0	1	1.1	0.9				
	1459	1	1.02072695429423	0.733871934417821	0.0	0.0	1	1.03661906625492	-9.840768053299072	15.0	1	1.1	0.9				
	1460	1	0.0	0.0	0.0	0.0	2	1.006363912022418	-21.878112544743786	66.0	1	1.1	0.9				
	1461	1	0.0	0.0	0.0	0.0	5	1.0511762153956694	-2.239934567563822	110.0	1	1.1	0.9				
	1462	1	0.0	0.0	0.0	0.0	3	1.0394601752376036	-21.05040097541611	110.0	1	1.1	0.9				
	1463	1	0.0	0.0	0.0	0.0	5	1.0312378460363154	-6.297238089613404	110.0	1	1.1	0.9				
	1464	1	0.0	0.0	0.0	0.0	5	1.0283625047500078	-7.186129245604915	110.0	1	1.1	0.9				
	1465	1	12.1669812024641	4.18680869391607	0.0	0.0	1	1.0511449384797837	-12.146180172453331	132.0	1	1.1	0.9				
	1466	1	0.0	0.0	0.0	0.0	3	1.0642865747738721	-16.452008236640644	132.0	1	1.1	0.9				
	1467	1	3.7967742685195995	2.63118592091161	0.0	0.0	1	1.0897421072089215	-25.816126676971262	33.0	1	1.1	0.9				
	1468	1	0.0	0.0	0.0	0.0	4	1.006226232136439	57.919316395495805	66.0	1	1.1	0.9				
	1469	1	32.1558352832839	16.132912043721202	0.0	0.0	2	1.0421012235228386	-26.06871432010092	22.0	1	1.1	0.9				
	1470	1	0.0	0.0	0.0	0.0	5	1.0582161250529274	-9.934280253623676	110.0	1	1.1	0.9				
	1471	1	15.394311405665889	5.81711229393343	0.0	0.0	3	1.0395126275315743	-20.520706514473133	66.0	1	1.1	0.9				
	1472	2	5.34111425835183	1.84528285784936	0.0	0.0	5	1.0566315408318154	-8.75021665066999	14.5	1	1.1	0.9				
	1473	1	0.0	0.0	0.0	0.0	4	1.0503277370302675	56.295248373164505	66.0	1	1.1	0.9				
	1474	1	2.2540113800525696	-1.13636884448351	0.0	0.0	4	1.0290048309633637	57.059907093686434	132.0	1	1.1	0.9				
	1475	1	0.0	0.0	0.0	0.0	5	1.0178373256494164	-6.038534511960095	110.0	1	1.1	0.9				
	1476	1	0.0	0.0	0.0	0.0	2	1.0485497073096393	-23.225899296282968	22.0	1	1.1	0.9				
	1477	1	0.0	0.0	0.0	0.0	3	0.927084430979845	-26.64872001476958	132.0	1	1.1	0.9				
	1478	1	0.41239805203457397	0.416703374318778	0.0	0.0	3	1.0423253191191002	-2.2998407658573607	6.6	1	1.1	0.9				
	1479	2	0.0	0.0	0.0	0.0	3	1.0372677140315896	9.247656721027843	33.0	1	1.1	0.9				
	1480	1	464.72986456197435	94.32538326115818	0.0	67.6782710010186	2	1.0010686169863043	-19.17596347125955	33.0	1	1.1	0.9				
	1481	1	6.327268349225909	3.25207837965991	0.0	0.0	1	1.0621143417689953	-6.523569765000384	132.0	1	1.1	0.9				
	1482	1	0.0	0.0	0.0	0.0	3	1.0444408204922224	-20.657655117907634	66.0	1	1.1	0.9				
	1483	1	24.1752477316572	11.13387104953448	0.0	0.0	1	1.0503509092011698	-19.80572179198598	132.0	1	1.1	0.9				
	1484	1	1.88305620952323	-7.53246026804019	0.0	0.0	3	1.0380537153498852	-16.242674861626117	132.0	1	1.1	0.9				
	1485	1	0.0	0.0	0.0	0.0	4	0.9383964168498145	58.54065781980919	11.0	1	1.1	0.9				
	1486	1	29.3065270345151	5.258572018114851	0.0	0.0	1	1.0927791055792127	-7.075708179806277	66.0	1	1.1	0.9				
	1487	1	-14.282245254126602	0.0	0.0	-4.096644248932133	1	1.0949822551412194	-0.5142606123146198	12.0	1	1.1	0.9				
	1488	1	5.58004724041424	-6.81500044697765	0.0	0.0	1	1.049703806904925	-17.940809939604268	132.0	1	1.1	0.9				
	1489	2	0.0	0.0	0.0	0.0	2	1.099999965147507	-9.970559894879514	220.0	1	1.1	0.9				
	1490	1	0.0	0.0	0.0	0.0	5	1.0168343910245399	-9.47831001898175	110.0	1	1.1	0.9				
	1491	1	1.01595722773056	0.355317011995241	0.0	0.0	1	1.0257164589487764	-20.729537980597136	66.0	1	1.1	0.9				
	1492	1	0.0	0.0	0.0	240.97411633282886	3	1.0725893344167143	-3.2649276761436914	275.0	1	1.1	0.9				
	1493	1	0.0	0.0	0.0	0.0	1	1.0825243183904896	-2.0310349166049844	11.0	1	1.1	0.9				
	1494	1	6.8196875432964	1.66570804022136	0.0	0.0	5	1.0154201110156513	-10.744325774672605	22.0	1	1.1	0.9				
	1495	1	14.302363582266029	4.68434814116666	0.0	0.0	4	1.012866433684696	51.753942874710035	11.0	1	1.1	0.9				
	1496	1	0.0	0.0	0.0	0.0	1	1.068493292128574	-9.808081848663436	33.0	1	1.1	0.9				
	1497	1	0.0	0.0	0.0	0.0	2	0.9954329258483137	-14.322759983120658	33.0	1	1.1	0.9				
	1498	1	2.7865335258937436	-3.94276456530718	0.0	0.0	4	1.0602901467455363	20.714072421269336	33.0	1	1.1	0.9				
	1499	1	203.8759457735352	25.62248387012746	0.0	0.0	1	1.0474740539474259	-21.24384432494553	132.0	1	1.1	0.9				
	1500	1	0.0	0.0	0.0	-0.16620463199999916	4	1.0231031378186348	55.3361317062898	66.0	1	1.1	0.9				
	1501	1	156.3662939499472	37.8797581592831	0.0	0.0	1	1.055029745074609	-19.88339852134749	132.0	1	1.1	0.9				
	1502	1	0.0	0.0	0.0	0.0	3	1.049288308891645	-19.018823833294984	110.0	1	1.1	0.9				
	1503	1	2.2291842697188304	0.11965946782752901	0.0	0.0	4	1.022499312059361	53.1939316889212	132.0	1	1.1	0.9				
	1504	1	42.58913924256489	15.75749119205894	0.0	0.0	1	1.0443125997813845	-19.345939330974765	132.0	1	1.1	0.9				
	1505	1	0.0	0.0	0.0	0.0	3	1.0435269792169	-0.3226819294856457	132.0	1	1.1	0.9				
	1506	1	4.053372667485152	4.218553694326152	0.0	0.0	3	1.0599800178192336	-17.230036400732704	110.0	1	1.1	0.9				
	1507	1	761.8020958286986	94.39828227146313	0.0	269.6068504415632	5	1.0569199095041097	-16.612039646938143	220.0	1	1.1	0.9				
	1508	1	26.64158648585211	4.58853678522222	0.0	0.0	1	1.1000000094242852	-17.806410160188562	33.0	1	1.1	0.9				
	1509	1	58.38449101720601	14.123100403187602	0.0	0.0	2	1.0061933395509874	-22.30249572778198	66.0	1	1.1	0.9				
	1510	1	0.0	0.0	0.0	-120.16715040989196	3	1.0722047065423839	1.878183658309667	330.0	1	1.1	0.9				
	1511	1	0.0	0.0	0.0	-6.037795464042566	5	0.9921825455435739	-7.1217308351305135	13.8	1	1.1	0.9				
	1512	1	15.3900378169748	11.8335031690924	0.0	0.0	3	1.1000000102287633	-7.330399148929332	33.0	1	1.1	0.9				
	1513	1	0.0	0.0	0.0	0.0	1	1.0513100880147348	2.995186157274695	330.0	1	1.1	0.9				
	1514	1	17.73243922921531	4.33363734017499	0.0	5.028170838393271	3	1.0085942632763654	-24.510810022961767	11.0	1	1.1	0.9				
	1515	1	70.1030697944441	-6.366211994015471	0.0	0.0	1	1.0358142982439347	-10.47345915007197	132.0	1	1.1	0.9				
	1516	1	3.49248374232836	1.0473580844592298	0.0	0.0	3	1.0449219017487026	-4.86023025043935	110.0	1	1.1	0.9				
	1517	1	0.0	0.0	0.0	0.0	5	1.0607537713963928	-6.744926175004652	220.0	1	1.1	0.9				
	1518	1	0.29082793343160995	-0.163117179154046	0.0	0.0	4	1.0744404084584398	56.16864525411476	11.0	1	1.1	0.9				
	1519	1	0.0	0.0	0.0	0.0	3	1.0485654423297088	-15.196742560835212	110.0	1	1.1	0.9				
	1520	1	0.09597261495422568	-0.0960365208331496	0.0	0.0	2	1.0184814007896574	-9.614957092613778	11.0	1	1.1	0.9				
	1521	1	1.4109509079734799	0.63448354619192	0.0	0.0	4	1.0013380821340374	56.66108519832842	11.0	1	1.1	0.9				
	1522	1	0.0	0.0	0.0	0.0	3	1.0433505816344888	-0.3029609840064591	132.0	1	1.1	0.9				
	1523	1	0.0	0.0	0.0	0.0	1	1.0399493675716578	-15.80733423279179	132.0	1	1.1	0.9				
	1524	2	-11.7696274001151	0.0	0.0	0.0	4	1.0999999952537975	56.97172883956346	0.6899999999999998	1	1.1	0.9				
	1525	1	8.07236222105394	4.574013431291471	0.0	0.0	4	0.9912697656240504	55.969851165066586	11.0	1	1.1	0.9				
	1526	1	0.0	0.0	0.0	0.0	4	0.9890138415337242	58.39874865380924	7.6	1	1.1	0.9				
	1527	1	146.83071120016248	51.38690391258993	0.0	0.0	1	1.0537293676854083	-4.033825889200959	132.0	1	1.1	0.9				
	1528	1	0.0	0.0	0.0	0.0	1	1.0512921799993844	-15.507366483653115	330.0	1	1.1	0.9				
	1529	1	11.41564694619775	5.66524828921654	0.0	0.0	2	0.9842859914859093	-22.680813696527064	22.0	1	1.1	0.9				
	1530	1	301.5311189719217	25.095294130560863	0.0	123.898189047351	1	1.0096867938067169	-8.817046654778155	132.0	1	1.1	0.9				
	1531	1	2.69901307592168	0.39332804782316105	0.0	0.0	4	1.0218569087055434	56.26787034280785	66.0	1	1.1	0.9				
	1532	1	0.0	0.0	0.0	0.0	2	1.0595275351603426	-20.38825977400698	500.0	1	1.1	0.9				
	1533	1	32.2083603870078	8.09771245413106	0.0	0.0	1	1.0146491452400865	-18.517245577254048	11.0	1	1.1	0.9				
	1534	1	1.5532976658708	-15.693653757575898	0.0	0.0	3	1.0510241783624164	-13.327081880019547	132.0	1	1.1	0.9				
	1535	1	0.0	0.0	0.0	0.0	2	1.0686860213845146	-21.915507183098356	500.0	1	1.1	0.9				
	1536	1	0.0	0.0	0.0	0.0	2	1.012301918995372	-10.676981559474495	22.0	1	1.1	0.9				
	1537	1	0.0	0.0	0.0	0.0	4	1.0194975430688877	11.347473835356588	132.0	1	1.1	0.9				
	1538	1	15.1065737890452	6.2447493016626705	0.0	0.0	1	1.0499478933231794	-17.858648736336743	132.0	1	1.1	0.9				
	1539	1	0.0	0.0	0.0	0.0	2	1.0284092086505043	-23.518627845200164	220.0	1	1.1	0.9				
	1540	1	0.0	0.0	0.0	0.0	3	1.0532547928623484	-19.145312552455007	110.0	1	1.1	0.9				
	1541	1	0.0	0.0	0.0	0.0	1	1.0427877309712505	-16.706517516585148	11.0	1	1.1	0.9				
	1542	1	2.2276353253920598	0.588735844992427	0.0	0.0	4	1.0283058940973022	54.69504881875234	11.0	1	1.1	0.9				
	1543	1	72.6027510219411	10.985017106572899	0.0	0.0	3	1.0579478648993492	-15.323104525867361	66.0	1	1.1	0.9				
	1544	2	0.0	-14.681676562177001	0.0	0.0	1	1.081447571485006	3.1213896385030067	0.6899999999999998	1	1.1	0.9				
	1545	1	0.0	0.0	0.0	0.0	2	1.0708279513393728	-27.081640740572038	22.0	1	1.1	0.9				
	1546	1	12.8972580348789	5.80114821606176	0.0	0.0	4	0.9583156487664091	46.29200649578902	33.0	1	1.1	0.9				
	1547	1	0.0	0.0	0.0	-5.466385317603131	3	1.0285433277620346	-17.36051394117412	132.0	1	1.1	0.9				
	1548	1	0.7257241182010621	-2.56847391403113	0.0	0.0	3	1.0521951662031475	-5.039218321334472	132.0	1	1.1	0.9				
	1549	1	15.787991394305202	1.24274292333308	0.0	0.0	1	1.0537649618969513	-4.033861954763771	132.0	1	1.1	0.9				
	1550	1	0.0	0.0	0.0	0.0	3	1.0288032531113516	-20.149974498257478	132.0	1	1.1	0.9				
	1551	1	0.0	0.0	0.0	-143.46044840058298	4	1.0403632930073323	58.29697942377592	275.0	1	1.1	0.9				
	1552	2	0.0	0.0	0.0	0.0	5	0.9610619853262518	-6.280346583633367	11.0	1	1.1	0.9				
	1553	1	0.0	0.0	0.0	0.0	3	1.047765433008076	-22.73868194947661	110.0	1	1.1	0.9				
	1554	1	0.0	0.0	0.0	0.0	1	1.0755541911285893	-0.8606092890942132	132.0	1	1.1	0.9				
	1555	1	105.3566766039782	18.70718905585384	0.0	0.0	1	1.047428127222827	-21.251738648363137	132.0	1	1.1	0.9				
	1556	1	0.0	0.0	0.0	0.0	1	1.044039146623859	-6.884855260852894	132.0	1	1.1	0.9				
	1557	1	0.0	0.0	0.0	0.0	3	1.0578380644117993	-1.388845665592625	11.8	1	1.1	0.9				
	1558	1	0.0	0.0	0.0	0.0	3	1.0213599152433315	-18.40281890272283	110.0	1	1.1	0.9				
	1559	1	0.0	0.0	0.0	0.0	1	1.078223484017491	-0.1474038960146634	500.0	1	1.1	0.9				
	1560	1	0.0	0.0	0.0	0.0	2	0.9924945772719457	1.7025295162706884	15.0	1	1.1	0.9				
	1561	1	-19.8507007576697	0.0	0.0	0.0	4	1.0738613458139787	63.168547843131186	0.6899999999999998	1	1.1	0.9				
	1562	1	96.82306136139582	28.79118343236604	0.0	0.0	3	1.0284540909816027	-20.71939459363391	33.0	1	1.1	0.9				
	1563	1	0.0	0.0	0.0	0.0	3	1.0893490550900609	-10.356070104587154	275.0	1	1.1	0.9				
	1564	1	47.0702037674924	-7.42322407301534	0.0	0.0	1	1.0504383885764212	-20.650678242873038	132.0	1	1.1	0.9				
	1565	1	0.40424863899592306	4.447667801138801	0.0	0.0	1	1.0511167474495149	-20.270591263584873	132.0	1	1.1	0.9				
	1566	1	0.09845539502799511	-0.15901145197441802	0.0	0.0	5	1.0537106562457295	-2.3476789605994033	22.0	1	1.1	0.9				
	1567	1	0.0	0.0	0.0	0.0	4	1.0426147337532827	55.61641895603613	66.0	1	1.1	0.9				
	1568	1	0.0	0.0	0.0	0.0	1	1.0732977647457633	-0.3063822840459532	132.0	1	1.1	0.9				
	1569	1	0.0	0.0	0.0	0.0	4	1.007553979352179	56.47096279048194	132.0	1	1.1	0.9				
	1570	1	28.122039634649198	17.094118758766264	0.0	0.0	5	1.0271907516457168	-9.373723946988662	44.0	1	1.1	0.9				
	1571	2	5.01822873109775	0.0	0.0	0.0	3	1.0355149720904206	2.2751808553669295	15.0	1	1.1	0.9				
	1572	1	0.0	0.0	0.0	0.0	1	1.0432859122033895	-14.857551105948083	330.0	1	1.1	0.9				
	1573	1	0.0	0.0	0.0	0.0	3	1.0587119745671059	-12.825092858169949	132.0	1	1.1	0.9				
	1574	2	0.0966405550064519	-17.0233461857289	0.0	0.0	3	1.039187537273906	-11.111373933412525	132.0	1	1.1	0.9				
	1575	1	19.98980572863193	8.886522006962592	0.0	-0.3184112219999999	4	1.016343278966448	57.33026981052476	66.0	1	1.1	0.9				
	1576	1	0.0	0.0	0.0	0.0	4	1.0676307710309239	58.811221959965	33.0	1	1.1	0.9				
	1577	1	15.03247665478466	5.0971205591396505	0.0	0.0	4	0.9991787654874151	54.248340251734255	11.0	1	1.1	0.9				
	1578	1	0.0	0.0	0.0	0.0	5	1.047232319357497	-9.089549269256818	110.0	1	1.1	0.9				
	1579	1	0.0	0.0	0.0	0.0	2	1.0331340120551904	-23.23045694633013	220.0	1	1.1	0.9				
	1580	2	21.731545117715488	14.383426771216968	0.0	0.0	3	1.0316913403963113	11.083520788163767	20.5	1	1.1	0.9				
	1581	1	14.961123161664599	7.36583667364628	0.0	0.0	4	0.9889306276811655	54.133509980065384	11.0	1	1.1	0.9				
	1582	1	0.0	0.0	0.0	0.0	1	0.9874435990761949	3.646783504471075	330.0	1	1.1	0.9				
	1583	1	3.9421924761706	1.0870810351701	0.0	0.0	1	1.0182723644496308	-3.1234201126346393	132.0	1	1.1	0.9				
	1584	2	32.937722768523706	24.8430852986128	0.0	0.0	1	1.0455932667542687	12.471876900375449	23.0	1	1.1	0.9				
	1585	1	2.12344028916326	-2.13890913547511	0.0	-0.7244873610000009	4	1.0292897894980002	56.79021023492701	66.0	1	1.1	0.9				
	1586	1	25.255774672541985	5.54697978735888	0.0	0.0	4	0.9848909693451816	50.177707784571204	11.0	1	1.1	0.9				
	1587	1	0.102551670945249	-0.5272472120760939	0.0	0.0	3	1.025755173126864	-16.761106773919064	132.0	1	1.1	0.9				
	1588	2	0.0	0.0	0.0	0.0	2	1.0676253716493707	-19.40285565293676	11.0	1	1.1	0.9				
	1589	1	3.3696771344079197	2.47858467733115	0.0	0.0	1	1.1244877595322023	1.7337262214450824	33.0	1	1.2	0.8				
	1590	1	0.0	0.0	0.0	0.0	2	1.0579283898863827	-20.71632076326072	500.0	1	1.1	0.9				
	1591	1	0.0	0.0	0.0	194.833526173606	2	1.025184495356206	-23.70544422788746	220.0	1	1.1	0.9				
	1592	1	58.70961496656689	13.681620119169768	0.0	0.0	3	1.056144755328905	-16.26301544798782	132.0	1	1.1	0.9				
	1593	2	0.0	0.0	0.0	0.0	4	1.100000010169744	20.601936557516648	0.6899999999999998	1	1.1	0.9				
	1594	1	0.0	0.0	0.0	0.0	4	1.0591811437261736	57.27773714551156	275.0	1	1.1	0.9				
	1595	1	0.0	0.0	0.0	0.0	3	1.0522179596085128	-16.665090168094185	110.0	1	1.1	0.9				
	1596	1	0.0	0.0	0.0	0.0	1	1.0522509665649347	-4.520701127196252	33.0	1	1.1	0.9				
	1597	2	0.0	0.0	0.0	0.0	4	1.1000000044419953	65.36862467176117	0.6899999999999998	1	1.1	0.9				
	1598	1	0.771102107275277	0.5350705203771591	0.0	0.0	1	1.0514190086505701	-20.428383798452938	132.0	1	1.1	0.9				
	1599	1	14.893968516166831	5.50440336707248	0.0	0.0	5	1.0566852475768969	-5.881927500568058	22.0	1	1.1	0.9				
	1600	1	0.0	0.0	0.0	-0.3608711279999991	4	1.0067629386824593	59.75334318260754	66.0	1	1.1	0.9				
	1601	1	0.0	0.0	0.0	-0.5104303260000007	4	1.0266354351616391	56.59865916573827	66.0	1	1.1	0.9				
	1602	1	45.9193398580251	15.506659145859073	0.0	0.0	1	1.0549809036786726	-3.8118447922491416	132.0	1	1.1	0.9				
	1603	1	7.04322950319638	2.45981465268456	0.0	0.0	3	1.0357977325129881	-16.855450947504487	11.0	1	1.1	0.9				
	1604	1	0.0	0.0	0.0	0.0	5	1.0512389507489872	-6.990586440630892	110.0	1	1.1	0.9				
	1605	1	0.0	0.0	0.0	30.25994172273199	4	1.00433961956117	58.11952610568291	66.0	1	1.1	0.9				
	1606	1	0.8780088202960789	-1.8302522195253499	0.0	0.0	4	0.9679386752230494	43.04895889230024	132.0	1	1.1	0.9				
	1607	1	3.5907431839976502	0.76878279276453	0.0	0.0	4	1.0086695675390995	54.75281761681264	33.0	1	1.1	0.9				
	1608	1	22.913041498983006	1.011646005088091	0.0	0.0	1	1.0336329143092806	1.5748808815823976	66.0	1	1.1	0.9				
	1609	1	0.0	0.0	0.0	0.0	4	0.9755744847937023	59.731260382962034	11.0	1	1.1	0.9				
	1610	1	0.0	0.0	0.0	36.498784492996734	4	1.0526616336980938	57.114463977979085	275.0	1	1.1	0.9				
	1611	1	0.0	0.0	0.0	0.0	4	1.0423351373891172	59.289733421730396	275.0	1	1.1	0.9				
	1612	1	82.7507469730852	9.92978359590308	0.0	19.006196053698705	3	1.039537435453649	-19.321191980246557	33.0	1	1.1	0.9				
	1613	1	22.879167634881796	1.7685788617710598	0.0	0.0	3	1.0197796354141044	-13.315055630858339	66.0	1	1.1	0.9				
	1614	1	0.0	0.0	0.0	0.0	4	1.0468837032853135	55.428246499030486	66.0	1	1.1	0.9				
	1615	1	0.0	0.0	0.0	0.0	1	1.099192566960744	-2.1781676935515843	132.0	1	1.1	0.9				
	1616	2	60.9454535714666	13.5787788652693	0.0	0.0	3	1.0999999986640001	3.1912644284666163	21.0	1	1.1	0.9				
	1617	1	0.0	0.0	0.0	0.0	2	1.045941340317663	-8.459808683613964	33.0	1	1.1	0.9				
	1618	1	0.0	0.0	0.0	0.0	3	0.9944320172649589	-18.108118672137348	19.1	1	1.1	0.9				
	1619	1	0.0	0.0	0.0	0.0	5	1.0427654786007299	-4.450398456936579	220.0	1	1.1	0.9				
	1620	1	0.0	0.0	0.0	0.0	1	0.9837674328328664	-6.532026071210369	132.0	1	1.1	0.9				
	1621	1	52.21132499656661	7.139697763894361	0.0	0.0	1	1.0761008882860046	-15.433114213522268	33.0	1	1.1	0.9				
	1622	1	29.071899126922702	9.197310541373119	0.0	0.0	3	1.0602243636477302	-19.215717804032035	33.0	1	1.1	0.9				
	1623	1	0.0	0.0	0.0	0.0	2	1.0231766941565994	-8.828837501162548	500.0	1	1.1	0.9				
	1624	1	0.0	0.0	0.0	0.0	3	1.0859559173794342	-13.228960925946382	19.1	1	1.1	0.9				
	1625	1	0.2780681447465898	-0.200592596638575	0.0	0.0	4	1.074832520721699	56.16750796860972	11.0	1	1.1	0.9				
	1626	1	0.0	0.0	0.0	0.0	1	1.065136001688868	-13.062704352454444	132.0	1	1.1	0.9				
	1627	1	0.0	0.0	0.0	0.0	1	1.0350734883428145	-19.452178173518817	132.0	1	1.1	0.9				
	1628	1	0.0	0.0	0.0	0.0	3	1.0679610827774362	-19.510728244071792	110.0	1	1.1	0.9				
	1629	1	153.14663026529198	8.3328513422484	0.0	0.0	2	1.0388296171524911	-30.82244799708089	66.0	1	1.1	0.9				
	1630	2	0.0	0.0	0.0	0.0	4	1.0951262815508012	56.521760841067255	22.0	1	1.1	0.9				
	1631	1	33.430511216844096	1.8258550293195972	0.0	10.094007574953102	3	1.043750708525167	-17.894091886449417	33.0	1	1.1	0.9				
	1632	1	0.0	0.0	0.0	0.0	1	1.031940942245731	-3.6508247219795438	500.0	1	1.1	0.9				
	1633	1	0.0	0.0	0.0	0.0	4	1.0526102065465093	56.83479175554823	132.0	1	1.1	0.9				
	1634	1	0.0	0.0	0.0	0.0	1	1.0487312761406185	-5.276336540032838	66.0	1	1.1	0.9				
	1635	2	0.07874156961217518	0.07739421614632008	0.0	0.0	1	0.9954086788805281	0.5555975685789305	16.0	1	1.1	0.9				
	1636	1	-23.3537939124182	0.0	0.0	0.0	4	1.0719708923690319	63.501201579960885	0.6899999999999998	1	1.1	0.9				
	1637	1	16.58481589836977	11.51249269012911	0.0	0.0	1	1.0905487075007056	-25.80574777615421	33.0	1	1.1	0.9				
	1638	1	0.0	0.0	0.0	0.0	3	1.0221868009277904	-12.519689412818485	21.0	1	1.1	0.9				
	1639	2	3.27980087365531	0.0	0.0	0.0	3	0.9854364647727193	-3.8141745178363347	10.5	1	1.1	0.9				
	1640	1	17.37223573912071	2.0510445618240634	0.0	97.57045597303662	3	1.0455508413444714	-4.793166800362066	110.0	1	1.1	0.9				
	1641	1	9.013346729853929	3.50312372487206	0.0	0.0	4	0.9839233226191519	15.715657360204315	33.0	1	1.1	0.9				
	1642	1	22.732030197049397	6.796663068065051	0.0	0.0	3	1.0129403995409858	-28.027557215826175	11.0	1	1.1	0.9				
	1643	1	56.26913765792122	10.689801385721575	0.0	0.0	4	0.903709606821805	24.86501730122151	66.0	1	1.1	0.9				
	1644	1	0.0	0.0	0.0	0.0	2	1.0498437058197712	-20.589048364503903	330.0	1	1.1	0.9				
	1645	1	7.449695584312079	3.14453355850857	0.0	0.0	1	1.0461370792571691	-5.424992875810063	66.0	1	1.1	0.9				
	1646	1	106.0663012333978	25.04063164428714	0.0	0.0	2	1.0367168920351215	-27.037808610895603	66.0	1	1.1	0.9				
	1647	2	4.54275251405905	0.0	0.0	0.0	3	1.0864226256167748	11.292050197483084	11.0	1	1.1	0.9				
	1648	1	22.7357010856109	7.66170123200538	0.0	0.0	3	0.9648889435370758	-26.98431042875975	11.0	1	1.1	0.9				
	1649	2	0.0380778377875686	0.0389150532997213	0.0	0.0	1	1.012143007287113	11.417027390313148	12.5	1	1.1	0.9				
	1650	1	14.217401482201842	3.6956643617024603	0.0	0.0	3	1.0129750140680975	-20.861936973748232	11.0	1	1.1	0.9				
	1651	1	0.0	0.0	0.0	0.0	4	1.0594649485954484	56.34008676437658	66.0	1	1.1	0.9				
	1652	1	0.0	0.0	0.0	0.0	5	1.0187226346006408	-10.145416995112742	110.0	1	1.1	0.9				
	1653	1	37.048781804362804	13.56316755613722	0.0	0.0	5	1.0538957044196242	-15.306831851275861	22.0	1	1.1	0.9				
	1654	1	0.0	0.0	0.0	0.0	2	0.9924945767922303	1.7025295190418965	15.0	1	1.1	0.9				
	1655	1	1.7217933044072202	-5.24911324217031	0.0	0.0	3	1.0014808852597294	-31.643363401576714	132.0	1	1.1	0.9				
	1656	1	6.7639179068127175	3.14218619408779	0.0	0.0	4	1.0058209515924423	54.17002700085445	11.0	1	1.1	0.9				
	1657	1	2.5096522673906296	1.065303192409873	0.0	0.0	4	1.0654838590683953	55.44458463145284	11.0	1	1.1	0.9				
	1658	2	0.0	0.0	0.0	0.0	4	1.0795992328705428	53.426422384764216	0.48	1	1.1	0.9				
	1659	1	5.99516321515925	2.52893867921261	0.0	0.0	4	0.8999999902427821	26.3689659825311	33.0	1	1.1	0.9				
	1660	1	0.0	0.0	0.0	0.0	5	0.9733960932016995	-9.411282763157804	22.0	1	1.1	0.9				
	1661	1	7.9547446200374505	1.73341208708589	0.0	0.0	5	1.043272863035651	-9.97510756269955	11.0	1	1.1	0.9				
	1662	1	153.59928812735942	5.487337296940128	0.0	0.0	1	1.0118186096986406	-18.33602942590066	66.0	1	1.1	0.9				
	1663	2	1.9630475288871698	0.994991600480862	0.0	0.0	3	1.026934076573782	11.513797718479639	15.75	1	1.1	0.9				
	1664	1	2.5417889700699874	9.361101481391444	0.0	0.0	2	1.0663464473474482	-23.684290352327984	66.0	1	1.1	0.9				
	1665	1	11.75675897219698	3.62558787259711	0.0	0.0	3	1.0721415632517772	-6.48309542131267	132.0	1	1.1	0.9				
	1666	1	0.0	0.0	0.0	0.0	5	1.0282763107925275	-7.214475374006403	110.0	1	1.1	0.9				
	1667	1	27.6265726334902	14.479561446035502	0.0	0.0	1	1.0465973636721804	-19.234137442117696	132.0	1	1.1	0.9				
	1668	2	49.2048921859311	30.981598984707603	0.0	0.0	2	1.0516379747356515	-19.522130233686095	21.0	1	1.1	0.9				
	1669	1	0.0	0.0	0.0	0.0	2	1.0481393124367973	-14.944577626152498	500.0	1	1.1	0.9				
	1670	1	10.5265827927633	5.5661581038584	0.0	0.0	2	1.0060839189527784	-21.87382240812536	66.0	1	1.1	0.9				
	1671	1	0.0	0.0	0.0	0.0	3	1.0467699237451642	-17.90126561347673	110.0	1	1.1	0.9				
	1672	2	0.0	0.0	0.0	0.0	4	0.9879098955057921	76.66722648068203	0.6899999999999998	1	1.1	0.9				
	1673	1	0.0	0.0	0.0	0.0	4	1.0023286418696917	58.20851545022928	66.0	1	1.1	0.9				
	1674	1	0.0	0.0	0.0	12.590930928848696	4	1.0691088622200249	53.426422394692345	33.0	1	1.1	0.9				
	1675	1	-12.5581507745981	0.0	0.0	-1.9958203605422684	2	1.0705643472323962	11.27919683635676	0.6899999999999998	1	1.1	0.9				
	1676	1	0.0	0.0	0.0	0.0	1	1.0992084022857345	-4.074751217459756	66.0	1	1.1	0.9				
	1677	1	0.0	0.0	0.0	0.0	3	1.0439849213209118	-14.527910289405103	110.0	1	1.1	0.9				
	1678	1	0.0	0.0	0.0	0.0	2	1.0395120520107106	-20.52323896447104	220.0	1	1.1	0.9				
	1679	1	226.57980219011802	53.20424326505001	0.0	43.382317634834905	2	1.0382973146794097	-32.32282588546695	66.0	1	1.1	0.9				
	1680	1	0.099417752684094	0.205582980806753	0.0	0.0	3	1.0306528338111272	-16.85510724505188	132.0	1	1.1	0.9				
	1681	1	29.913913178193802	6.97519840423879	0.0	0.0	3	1.0709646480259616	-2.8830092848977156	132.0	1	1.1	0.9				
	1682	1	9.74211438536667	1.4643493473040896	0.0	0.0	4	1.0293003469625435	44.1217740738955	11.0	1	1.1	0.9				
	1683	1	0.0	0.0	0.0	0.0	4	0.9989252067458285	60.610846219221585	275.0	1	1.1	0.9				
	1684	1	0.0	0.0	0.0	-0.12347417700000003	4	1.0068971706698608	60.15635975486318	66.0	1	1.1	0.9				
	1685	1	0.0	0.0	0.0	0.0	4	1.0232298915905247	55.3986414194393	66.0	1	1.1	0.9				
	1686	1	5.877856170647407	0.21233071371032983	0.0	0.0	3	1.0457644272021682	-17.540818092556133	110.0	1	1.1	0.9				
	1687	1	0.0	0.0	0.0	0.0	4	0.9387673649966151	58.573830587086846	11.0	1	1.1	0.9				
	1688	1	0.0	0.0	0.0	0.0	2	1.069044189027994	-12.203470408836383	132.0	1	1.1	0.9				
	1689	1	0.0	0.0	0.0	0.0	2	1.100000009590809	1.1474980886348716	66.0	1	1.1	0.9				
	1690	1	0.0	0.0	0.0	0.0	5	1.0551151338680296	-5.115413827777109	220.0	1	1.1	0.9				
	1691	1	0.0	0.0	0.0	0.0	3	1.0629297429539857	-11.593448532325457	132.0	1	1.1	0.9				
	1692	2	0.0822368995671161	0.0853392213732936	0.0	0.0	2	1.0117779537192901	9.542754897318169	11.5	1	1.1	0.9				
	1693	2	30.7330869440481	21.546654364705102	0.0	0.0	2	1.063414869648058	-11.015587320169912	24.0	1	1.1	0.9				
	1694	1	19.67279429336503	5.267365830491629	0.0	0.0	1	1.0494748311387885	-18.921134112938727	132.0	1	1.1	0.9				
	1695	1	0.0	0.0	0.0	0.0	4	0.9996497402151269	58.45420617709342	66.0	1	1.1	0.9				
	1696	1	0.0	0.0	0.0	0.0	3	1.0797792921548544	3.176920354555556	275.0	1	1.1	0.9				
	1697	1	0.0	0.0	0.0	0.0	4	1.0451109676674997	59.91032342043796	275.0	1	1.1	0.9				
	1698	1	0.0	0.0	0.0	0.0	4	1.0006974775956257	58.50424062186906	66.0	1	1.1	0.9				
	1699	1	0.0	0.0	0.0	0.0	3	1.0726667775630871	-2.451628037984138	132.0	1	1.1	0.9				
	1700	1	17.99162321349137	-4.0153217847230875	0.0	38.434252901338	1	1.100000009995269	-6.838153307152899	132.0	1	1.1	0.9				
	1701	2	28.8361392401487	13.382845060530101	0.0	0.0	3	1.069757457059253	8.163469527214232	20.0	1	1.1	0.9				
	1702	1	0.0	0.0	0.0	0.0	2	0.9772140620462898	-18.89945506091507	11.5	1	1.1	0.9				
	1703	2	28.389421854219798	19.7755909688836	0.0	0.0	2	0.8999999909908056	-8.290389005335676	24.0	1	1.1	0.9				
	1704	2	0.8006804691935889	0.0	0.0	0.0	3	0.9300687198949823	-26.82871204776233	11.0	1	1.1	0.9				
	1705	1	0.0	0.0	0.0	0.0	4	1.0415135626971668	55.456326764353285	66.0	1	1.1	0.9				
	1706	1	0.0	0.0	0.0	0.0	4	1.0127279040253288	9.952679926498845	132.0	1	1.1	0.9				
	1707	2	0.0	0.0	0.0	0.0	5	1.0309393654871146	6.572856215257302	13.8	1	1.1	0.9				
	1708	1	0.0	0.0	0.0	0.0	4	0.9889847127700806	58.395428914493216	66.0	1	1.1	0.9				
	1709	2	0.0	0.0	0.0	192.1560231596229	1	1.0371142775890394	-8.906031054614937	330.0	1	1.1	0.9				
	1710	1	0.0	0.0	0.0	0.0	5	1.0401919430698663	-0.015408316889617652	220.0	1	1.1	0.9				
	1711	1	2.6457962595954503	2.1894860999582297	0.0	0.0	1	1.0541300391738233	-19.38717972110406	33.0	1	1.1	0.9				
	1712	1	0.0	0.0	0.0	0.0	5	0.9970090433725342	-8.76220794658526	16.0	1	1.1	0.9				
	1713	1	2.48683959767888	-0.959026231092867	0.0	0.0	3	1.0545125729574736	-5.449697533487482	6.6	1	1.1	0.9				
	1714	1	10.4022201158452	2.55236077642562	0.0	0.0	2	1.0442380759420151	-17.84022119290484	11.0	1	1.1	0.9				
	1715	1	0.0	0.0	0.0	0.0	3	1.0534193274714014	-19.09538396539814	110.0	1	1.1	0.9				
	1716	1	0.0	0.0	0.0	0.0	3	0.9729757217770073	-18.503817764399837	132.0	1	1.1	0.9				
	1717	1	0.0	0.0	0.0	0.0	1	1.0059508407238282	-5.510208648992952	500.0	1	1.1	0.9				
	1718	1	0.103133109123446	-0.16612729416657201	0.0	0.0	4	1.0493466847133341	56.9661910592456	33.0	1	1.1	0.9				
	1719	1	0.0	0.0	0.0	0.0	1	1.0337184759326778	4.332740025355578	330.0	1	1.1	0.9				
	1720	1	32.9085874354015	7.71436849643532	0.0	0.0	1	1.0423080837177041	-16.77227018397402	66.0	1	1.1	0.9				
	1721	1	0.0	0.0	0.0	0.0	1	1.0347145566850813	-3.663934736891922	132.0	1	1.1	0.9				
	1722	1	0.0	0.0	0.0	0.0	3	1.0250323860532913	-20.25638527745039	110.0	1	1.1	0.9				
	1723	1	38.265644643644194	12.083769897586519	0.0	0.0	5	1.0355363317031145	-9.593084538648233	33.0	1	1.1	0.9				
	1724	1	1.90222201185566	1.3158317076039001	0.0	0.0	4	0.9730808033269939	58.527990983382054	33.0	1	1.1	0.9				
	1725	1	45.7350926702756	29.57481014764076	0.0	0.0	3	1.01176511254292	-21.265108770370848	33.0	1	1.1	0.9				
	1726	1	19.468998386882973	3.45594364028736	0.0	0.0	1	1.0233133674423531	-20.90385921802181	66.0	1	1.1	0.9				
	1727	1	83.45928648693999	35.6848109782537	0.0	0.0	1	1.050254903342934	-15.910987602305621	33.0	1	1.1	0.9				
	1728	1	13.219266937566271	6.411625216933708	0.0	0.0	2	0.9762170623155074	-13.591915907752123	66.0	1	1.1	0.9				
	1729	1	23.681219827117637	18.76434723406099	0.0	13.499712382471198	3	1.0007320584564565	-25.74156997736893	11.0	1	1.1	0.9				
	1730	1	0.0	0.0	0.0	0.0	1	1.0837924673433945	-5.479844259964495	330.0	1	1.1	0.9				
	1731	1	0.0	0.0	0.0	0.0	3	1.01925279445709	-12.27030788390761	110.0	1	1.1	0.9				
	1732	1	0.0	0.0	0.0	0.0	2	1.0229192945641228	-27.01416777621372	220.0	1	1.1	0.9				
	1733	1	9.25709532036334	1.285278495783359	0.0	0.0	5	1.0288420662411002	-19.654312243982186	22.0	1	1.1	0.9				
	1734	1	0.0	0.0	0.0	0.0	2	0.9924945752841418	1.7025295208674094	17.0	1	1.1	0.9				
	1735	1	0.0	0.0	0.0	0.0	5	1.1000000041805902	-2.22510750066389	220.0	1	1.1	0.9				
	1736	1	12.0520965928636	3.06284855525251	0.0	0.0	2	1.0063466087819426	-25.836835165983253	66.0	1	1.1	0.9				
	1737	1	40.238087486087	17.053646427150213	0.0	0.0	1	0.9777273070699471	-28.08792760315124	11.0	1	1.1	0.9				
	1738	1	139.75602702264578	20.44950474832593	0.0	0.0	1	1.048723837273413	-17.40397495708024	132.0	1	1.1	0.9				
	1739	1	-16.563881022247802	0.0	0.0	0.0	2	1.0429335522671483	-8.550738765454659	0.6899999999999998	1	1.1	0.9				
	1740	1	0.0	0.0	0.0	0.0	2	0.99629217115058	-25.493827679378956	22.0	1	1.1	0.9				
	1741	1	0.0	0.0	0.0	20.174160785973104	3	1.036920087833526	-17.826927455177582	132.0	1	1.1	0.9				
	1742	1	0.0	0.0	0.0	-28.164524657999973	4	1.0550949611956724	59.49692590694945	275.0	1	1.1	0.9				
	1743	1	0.0	0.0	0.0	-0.3202699560000007	4	1.0187898440763319	56.40492564116678	66.0	1	1.1	0.9				
	1744	1	0.0	0.0	0.0	0.0	3	1.071834136041112	-11.246548348764842	132.0	1	1.1	0.9				
	1745	1	0.0	0.0	0.0	0.0	1	1.0501443397377246	-20.095142807690916	132.0	1	1.1	0.9				
	1746	1	9.49779156317864	0.399902283367887	0.0	0.0	1	1.0645305397678297	-3.311612746527079	66.0	1	1.1	0.9				
	1747	1	0.0	0.0	0.0	0.0	2	1.0332599932298012	-15.040937313952679	220.0	1	1.1	0.9				
	1748	1	0.0	0.0	0.0	0.0	1	1.034386311923214	-12.357655304797833	33.0	1	1.1	0.9				
	1749	1	0.0	0.0	0.0	0.0	1	1.0482866986182127	-8.951692277258859	66.0	1	1.1	0.9				
	1750	1	0.0	0.0	0.0	0.0	4	0.9047517410448648	25.002048006362422	11.0	1	1.1	0.9				
	1751	1	0.0	0.0	0.0	0.0	3	1.0352198592191362	-16.25249430587185	132.0	1	1.1	0.9				
	1752	1	57.150226817535646	11.315912317995956	0.0	7.99063875377178	1	1.0295213548976019	-7.066394299827663	66.0	1	1.1	0.9				
	1753	2	0.0	0.0	0.0	0.0	1	1.0554706036938803	-5.051359667940981	15.75	1	1.1	0.9				
	1754	1	0.0	0.0	0.0	0.0	2	1.0472345426591838	-5.87623204994319	330.0	1	1.1	0.9				
	1755	1	0.0	0.0	0.0	0.0	5	1.0137096630003362	-18.273325846583123	11.5	1	1.1	0.9				
	1756	1	0.0	0.0	0.0	0.0	1	1.0399210650760342	-14.51498543867529	132.0	1	1.1	0.9				
	1757	1	0.0	0.0	0.0	0.0	4	1.0573893457083343	15.17612046775805	132.0	1	1.1	0.9				
	1758	2	0.118153763497621	0.0	0.0	0.0	3	1.0330356227386954	2.5401530043309597	15.0	1	1.1	0.9				
	1759	1	0.0	0.0	0.0	0.0	4	0.9427779565071487	59.68460179937957	11.0	1	1.1	0.9				
	1760	1	3.26798870377522	2.66659293284044	0.0	0.0	1	1.0764918125823997	2.4887759673391376	33.0	1	1.1	0.9				
	1761	1	0.0	0.0	0.0	0.0	3	1.0533398588730423	-2.2878156547586626	132.0	1	1.1	0.9				
	1762	1	0.0	0.0	0.0	0.0	3	1.070907043422534	-1.5910582051823916	275.0	1	1.1	0.9				
	1763	1	0.0	0.0	0.0	0.0	1	1.0533637049796216	-19.828172531824375	132.0	1	1.1	0.9				
	1764	1	3.64998104112223	1.39485329723191	0.0	0.0	4	1.0086341824629939	54.444144917175336	11.0	1	1.1	0.9				
	1765	1	0.0	0.0	0.0	0.0	1	1.0064403543214737	-22.896090478220728	33.0	1	1.1	0.9				
	1766	1	0.0	0.0	0.0	0.0	1	1.0311465188063351	-5.69293845400534	330.0	1	1.1	0.9				
	1767	1	46.1540881953276	-4.7034400108929795	0.0	0.0	3	1.051553448719974	-6.9380203826154165	132.0	1	1.1	0.9				
	1768	1	7.503794180498131	1.24192596953921	0.0	0.0	1	1.0491895923002144	-17.803596172458697	132.0	1	1.1	0.9				
	1769	1	0.0970198737503961	-2.7096045556994204	0.0	0.0	3	1.0517165692573855	-16.981729377377242	110.0	1	1.1	0.9				
	1770	1	0.0	0.0	0.0	0.0	4	1.0421660518071552	56.27599139746503	132.0	1	1.1	0.9				
	1771	1	0.0	0.0	0.0	0.0	3	1.024455763859147	-19.208883391390476	132.0	1	1.1	0.9				
	1772	1	0.10003649929077371	-0.13330990294576628	0.0	0.0	5	1.0654733461595356	-10.786685124019986	11.0	1	1.1	0.9				
	1773	1	0.30699140784554024	-0.212704603088647	0.0	0.0	4	1.0748703503979107	56.15863476126488	11.0	1	1.1	0.9				
	1774	1	5.992160853297911	2.30522543602036	0.0	0.0	5	1.0065370053839182	-8.84855363092026	22.0	1	1.1	0.9				
	1775	1	0.0	0.0	0.0	0.0	5	1.0302924839755965	-6.50242230116613	110.0	1	1.1	0.9				
	1776	1	-20.060326442148266	3.53206910181539	0.0	0.0	4	1.061405120998456	56.608728490713375	66.0	1	1.1	0.9				
	1777	1	22.2687546157686	5.71199900061488	0.0	0.0	3	1.0054057965480758	-27.945619718392358	11.0	1	1.1	0.9				
	1778	1	0.0	0.0	0.0	0.0	4	1.0674054340462389	59.046927277704114	275.0	1	1.1	0.9				
	1779	1	14.354127977560601	0.6193185119805861	0.0	0.0	4	1.0204468282196857	56.94173863569787	33.0	1	1.1	0.9				
	1780	1	0.0	0.0	0.0	-0.4998647309999986	4	1.0227060216853843	55.97429832697042	66.0	1	1.1	0.9				
	1781	1	26.0975788163319	4.072104130566631	0.0	0.0	2	1.0189215399796674	-20.79900549003448	22.0	1	1.1	0.9				
	1782	1	12.531975879854329	6.27256211167202	0.0	0.0	4	0.9851555017625567	56.36385676539515	11.0	1	1.1	0.9				
	1783	1	62.2668370596695	16.057171547404685	0.0	51.731997113674886	3	1.0462500904038095	-18.650561872990327	110.0	1	1.1	0.9				
	1784	1	0.0	0.0	0.0	0.0	3	1.0380823803869108	-19.118799261276827	110.0	1	1.1	0.9				
	1785	1	0.0	0.0	0.0	0.0	3	1.0807642046022945	2.7747287082929883	330.0	1	1.1	0.9				
	1786	2	0.0	0.0	0.0	0.0	4	1.079611049540272	53.37735158462631	1.0	1	1.1	0.9				
	1787	1	6.75007713092677	2.03506389457122	0.0	0.0	4	1.0287121183508314	56.87929457121266	66.0	1	1.1	0.9				
	1788	1	0.0	0.0	0.0	0.0	2	1.0799437918915316	-9.951016914204146	220.0	1	1.1	0.9				
	1789	1	0.0	0.0	0.0	0.0	4	0.9998354674169005	59.731082823382174	15.0	1	1.1	0.9				
	1790	2	0.0	0.0	0.0	-80.1927778260782	3	1.0597116825256347	-14.957350415959894	275.0	1	1.1	0.9				
	1791	1	12.1454156660772	1.72283460565293	0.0	0.0	3	1.008140307730766	-22.13116719521549	11.0	1	1.1	0.9				
	1792	1	0.0	0.0	0.0	0.0	2	0.9924945752841418	1.7025295208674094	17.0	1	1.1	0.9				
	1793	2	0.0	0.0	0.0	0.0	2	1.0077693772323935	-15.035423146239426	11.0	1	1.1	0.9				
	1794	1	14.751268680197931	6.17857638104511	0.0	0.0	4	1.0082487778134486	53.1237760357149	11.0	1	1.1	0.9				
	1795	1	0.101287985821255	-2.53105233221892	0.0	0.0	4	1.03304994553088	56.43872955945403	33.0	1	1.1	0.9				
	1796	1	56.633872172239194	40.263844985512996	0.0	18.573954906286698	3	1.0231198153400969	-7.213320654158979	33.0	1	1.1	0.9				
	1797	1	0.0	0.0	0.0	0.0	2	1.0304514729526635	-23.757496824274686	220.0	1	1.1	0.9				
	1798	1	0.0	0.0	0.0	0.0	1	1.0684932905103361	-9.80808185045868	33.0	1	1.1	0.9				
	1799	1	0.0	0.0	0.0	0.0	2	1.0386626687495952	-3.4352169539787187	33.0	1	1.1	0.9				
	1800	2	-2.00688195452094	0.0	0.0	0.0	4	1.096627164215424	62.0643592018122	0.6899999999999998	1	1.1	0.9				
	1801	1	16.38338281021752	6.13471313947738	0.0	4.821861840123312	3	1.0246703529514312	-23.990216494163942	11.0	1	1.1	0.9				
	1802	1	18.503651471826366	4.52118197428509	0.0	0.0	1	1.0604494131458382	-13.549072938512525	132.0	1	1.1	0.9				
	1803	1	0.0	0.0	0.0	0.0	4	0.9989252148529868	60.61084618655969	10.5	1	1.1	0.9				
	1804	1	7.41324904771149	2.30137294231076	0.0	0.0	4	1.0070137111258584	53.78898841088473	11.0	1	1.1	0.9				
	1805	1	0.0	0.0	0.0	0.0	1	1.0510317830927647	-20.22989630702018	132.0	1	1.1	0.9				
	1806	1	16.1407656256639	3.3981742264056507	0.0	0.0	5	0.9969384774676301	-13.320357275251151	22.0	1	1.1	0.9				
	1807	1	59.5318720024433	11.936541435354801	0.0	0.0	3	1.0244205793999026	-21.638871815579947	33.0	1	1.1	0.9				
	1808	1	0.0	0.0	0.0	100.69504581857498	4	1.0455110505275413	54.91538787145286	275.0	1	1.1	0.9				
	1809	1	56.5302091811327	23.0592977447903	0.0	0.0	1	1.0451935381448778	-19.405622938631115	132.0	1	1.1	0.9				
	1810	1	0.0	0.0	0.0	0.0	2	1.025184470378807	-23.705444180378485	66.0	1	1.1	0.9				
	1811	1	14.57394484963557	6.409892567894559	0.0	0.0	3	1.0420128034583607	-20.68087440937421	66.0	1	1.1	0.9				
	1812	1	16.78629824813605	14.91149220003895	0.0	0.0	1	1.0513094153047187	-19.855106435400145	132.0	1	1.1	0.9				
	1813	1	0.0	0.0	0.0	0.0	5	1.0278241149202663	-6.664184147315675	110.0	1	1.1	0.9				
	1814	1	30.727547099402596	11.604889750015	0.0	0.0	3	1.0518311032894645	-8.756678326659989	11.0	1	1.1	0.9				
	1815	1	0.0	0.0	0.0	0.0	1	1.0270742507729493	-8.22715805677908	330.0	1	1.1	0.9				
	1816	1	6.66833033374446	0.8268768872350452	0.0	0.0	3	1.0433352987473363	-17.695765162817498	132.0	1	1.1	0.9				
	1817	1	0.0	0.0	0.0	0.0	1	1.0417064754977208	1.4004977171233235	33.0	1	1.1	0.9				
	1818	1	74.54525855479466	12.14236255814922	0.0	0.0	2	1.0242481347468095	-42.077853854298844	22.0	1	1.1	0.9				
	1819	1	6.8173763988773315	1.5293180603922338	0.0	0.0	5	1.0443820330757352	-7.608829216906472	11.0	1	1.1	0.9				
	1820	1	0.0	0.0	0.0	0.0	3	1.0578380634889795	-1.3888456733167929	11.8	1	1.1	0.9				
	1821	2	0.0	0.0	0.0	-11.543091140292123	2	1.043016022624461	19.401527375337782	33.0	1	1.1	0.9				
	1822	1	0.0	0.0	0.0	0.0	2	0.9924945752841418	1.7025295208674094	330.0	1	1.1	0.9				
	1823	1	0.0	0.0	0.0	0.0	4	0.9989252148529868	60.61084618655969	275.0	1	1.1	0.9				
	1824	1	0.0	0.0	0.0	0.0	2	1.1000000105201975	-2.5164955314775255	220.0	1	1.1	0.9				
	1825	1	10.55584310108414	3.5135687362980095	0.0	0.0	5	1.0399313826453287	-10.18369103187641	11.0	1	1.1	0.9				
	1826	1	0.0	0.0	0.0	0.0	1	0.951509141709567	-1.961188873326168	66.0	1	1.1	0.9				
	1827	2	44.4492790900692	29.052256582199004	0.0	0.0	2	1.0511322100634495	-19.465115755498847	21.0	1	1.1	0.9				
	1828	1	17.524457348929808	3.01862131888792	0.0	0.0	3	1.0184393846552173	-25.933104799131947	11.0	1	1.1	0.9				
	1829	1	0.0	0.0	0.0	0.0	3	1.017590850360506	-19.16589157791065	132.0	1	1.1	0.9				
	1830	1	2.28789075901932	0.4587454990396271	0.0	0.0	3	1.0319539244722866	-24.40278263710226	22.0	1	1.1	0.9				
	1831	1	66.0952625848762	10.59970777000645	0.0	0.0	3	0.9714752118037906	-22.53572482142316	33.0	1	1.1	0.9				
	1832	1	0.0	0.0	0.0	0.0	5	1.0770504062583346	-9.830053228273519	220.0	1	1.1	0.9				
	1833	1	0.0	0.0	0.0	0.0	1	1.03424520223588	-6.1504967279219525	33.0	1	1.1	0.9				
	1834	1	49.69651194655221	10.87197296586628	0.0	0.0	3	1.0367089997273538	-19.299555370695618	33.0	1	1.1	0.9				
	1835	1	0.0	0.0	0.0	0.0	1	1.0655397428790028	-5.05135963300975	132.0	1	1.1	0.9				
	1836	1	0.0	0.0	0.0	0.0	1	1.0748945425897374	-1.4967966953072964	66.0	1	1.1	0.9				
	1837	1	0.0	0.0	0.0	0.0	3	1.0474988878511744	-19.379874441847733	110.0	1	1.1	0.9				
	1838	1	183.63824041281353	40.98910149670978	0.0	0.0	1	1.0078673265809241	-22.95352141910454	33.0	1	1.1	0.9				
	1839	2	12.1766680779361	11.5626962856162	0.0	0.0	3	1.0737811951010638	-3.352984360611251	15.75	1	1.1	0.9				
	1840	2	0.0	0.0	0.0	0.0	3	1.0804328938335461	3.417694286284768	275.0	1	1.1	0.9				
	1841	1	0.0	0.0	0.0	0.0	1	1.034259722078723	-15.936512902813996	132.0	1	1.1	0.9				
	1842	1	0.0	0.0	0.0	0.0	3	1.0737176770047565	0.9397711092693305	132.0	1	1.1	0.9				
	1843	1	3.1275597804050905	-0.457766438181046	0.0	0.0	3	1.0760767459313103	-1.3888458546191653	132.0	1	1.1	0.9				
	1844	1	154.51473176872398	38.6609055055009	0.0	0.0	3	1.058357009780909	-17.49127294031836	132.0	1	1.1	0.9				
	1845	2	35.305539065715095	25.536955754316597	0.0	0.0	1	1.0633699740172584	-1.4957154498595553	23.0	1	1.1	0.9				
	1846	1	0.0	0.0	0.0	0.0	4	1.02051127097489	56.40075928489065	66.0	1	1.1	0.9				
	1847	1	82.0316256063125	22.365053668189617	0.0	12.365361885912698	1	1.0524020782259105	-12.010914866820412	132.0	1	1.1	0.9				
	1848	1	17.25097708871439	6.36992486758567	0.0	0.0	3	1.0913591143290131	-21.881488714380644	11.0	1	1.1	0.9				
	1849	2	0.0	0.0	0.0	0.0	4	1.0890401438303257	62.074008889829436	0.6899999999999998	1	1.1	0.9				
	1850	2	0.0	0.0	0.0	0.0	5	1.00060510636923	4.094257609920076	11.0	1	1.1	0.9				
	1851	1	17.0287468016645	1.3887771329371301	0.0	-25.30242467997598	1	1.0921056695386748	-2.2858596939195115	220.0	1	1.1	0.9				
	1852	1	0.0	0.0	0.0	-19.2753567408957	3	0.9942483024521686	-26.41294805630389	19.1	1	1.1	0.9				
	1853	2	41.4067931137048	31.1884031072259	0.0	0.0	2	1.024208327168653	-19.513090397708915	20.0	1	1.1	0.9				
	1854	1	15.716992921065811	-4.31763789598276	0.0	0.0	5	1.0271967271636382	-8.75280566451236	6.6	1	1.1	0.9				
	1855	1	0.0	0.0	0.0	-246.92635576473597	1	1.04751461269572	-14.82870744230205	330.0	1	1.1	0.9				
	1856	1	72.0668929625272	9.156617908975532	0.0	0.0	1	1.0589883265490898	-7.741412561714779	132.0	1	1.1	0.9				
	1857	1	0.0	0.0	0.0	0.0	1	1.0668586451901172	-12.997172190282368	132.0	1	1.1	0.9				
	1858	2	27.6728557136479	13.4088585201418	0.0	0.0	3	1.0694323900877698	8.271402162139418	20.0	1	1.1	0.9				
	1859	1	0.005816270550709657	-0.15940522497128704	0.0	0.0	4	1.074536948640213	56.29131715189096	11.0	1	1.1	0.9				
	1860	1	0.0	0.0	0.0	0.0	1	1.0576635028763088	-19.170241892443986	132.0	1	1.1	0.9				
	1861	1	11.940483781928428	2.39577703865114	0.0	0.0	1	1.0560510635867362	-3.8240838819151772	132.0	1	1.1	0.9				
	1862	1	0.0	0.0	0.0	0.0	2	1.016262300277308	-28.554859912592338	220.0	1	1.1	0.9				
	1863	1	2.94860928124757	-0.572537157348078	0.0	0.0	1	1.0767856010868533	-7.9138846366186	66.0	1	1.1	0.9				
	1864	1	0.0433001450244337	0.04369530380819919	0.0	0.0	2	0.9694976974396085	-17.194280937349514	10.5	1	1.1	0.9				
	1865	1	0.0	0.0	0.0	0.0	1	1.0115252359208755	1.1404103763977258	33.0	1	1.1	0.9				
	1866	1	-43.459951306032	0.0	0.0	-0.9790376942120489	4	0.997062002051399	69.66324303246655	0.4	1	1.1	0.9				
	1867	1	39.05865040459787	10.939024256846311	0.0	0.0	1	1.031001158462075	-8.505404535817497	132.0	1	1.1	0.9				
	1868	1	0.0	0.0	0.0	0.0	2	1.100000009759768	3.0642324194241954	66.0	1	1.1	0.9				
	1869	1	12.143518523715601	-0.6574198765127919	0.0	0.0	4	1.0103992559819344	57.807376391549624	132.0	1	1.1	0.9				
	1870	1	91.7722501381676	-6.61124917732179	0.0	0.0	1	1.048415684359258	-26.78577029340607	33.0	1	1.1	0.9				
	1871	1	15.192086924542703	6.423160151273009	0.0	0.0	1	1.0659263037011508	-8.408455102808514	66.0	1	1.1	0.9				
	1872	1	0.0	0.0	0.0	0.0	1	1.0741056237405284	-9.252733808692971	132.0	1	1.1	0.9				
	1873	1	20.518076762198227	3.99365156092448	0.0	0.0	3	1.0266102420253624	-27.754581446758007	11.0	1	1.1	0.9				
	1874	2	0.0	0.0	0.0	0.0	4	1.1000000092393611	36.33765983347642	0.6899999999999998	1	1.1	0.9				
	1875	1	5.84056378774121	3.1336567850844905	0.0	0.0	4	0.9782700329085028	48.78784225026045	132.0	1	1.1	0.9				
	1876	1	1.1277204405401802	-0.131104909685906	0.0	0.0	5	1.051478778371928	-2.8881992467023156	22.0	1	1.1	0.9				
	1877	1	14.2949130828764	5.14730489338171	0.0	0.0	1	1.045569616396981	-9.837073720425607	132.0	1	1.1	0.9				
	1878	1	0.0	0.0	0.0	0.0	3	1.0459063985078811	-13.394345034765399	132.0	1	1.1	0.9				
	1879	1	10.6396922554962	3.07428525462979	0.0	0.0	4	1.0513660925174404	53.092125316182745	11.0	1	1.1	0.9				
	1880	2	0.0	0.0	0.0	0.0	5	1.1000000091129511	13.263065522326132	1.0	1	1.1	0.9				
	1881	1	62.84958307602702	-1.04273484141156	0.0	0.0	1	1.0680364430731994	-5.304033438127127	132.0	1	1.1	0.9				
	1882	2	3.03088349851444	1.5085992015189	0.0	0.0	4	1.0456730015684812	73.41351394768706	16.0	1	1.1	0.9				
	1883	1	0.0	0.0	0.0	199.19887247495387	2	1.0276071920938945	-26.55719466574463	220.0	1	1.1	0.9				
	1884	1	0.0	0.0	0.0	20.358571957796794	3	1.0626043519910244	-6.080768354807627	132.0	1	1.1	0.9				
	1885	1	0.0	0.0	0.0	0.0	4	1.0236208162241114	55.2338785057521	66.0	1	1.1	0.9				
	1886	1	30.950897495025302	3.04136474914048	0.0	0.0	1	1.0684991139826105	-13.969385009723629	132.0	1	1.1	0.9				
	1887	2	0.0	0.0	0.0	0.0	4	1.1000000095029234	29.66656255909577	1.0	1	1.1	0.9				
	1888	1	0.0	0.0	0.0	0.0	5	1.0557370836595463	-10.335398186032657	110.0	1	1.1	0.9				
	1889	2	37.6543846465889	20.2329956645221	0.0	0.0	2	0.9872736098712123	-16.457162378923883	20.0	1	1.1	0.9				
	1890	1	0.0	0.0	0.0	0.0	1	1.0504738640700926	-3.477067589375323	330.0	1	1.1	0.9				
	1891	1	0.0	0.0	0.0	-207.82212244812408	2	1.0551643037053646	-19.089216554323585	500.0	1	1.1	0.9				
	1892	2	0.0944379383103922	0.0882814010351896	0.0	0.0	1	0.9600638179799952	11.959086980668122	15.4	1	1.1	0.9				
	1893	2	0.0	0.0	0.0	0.0	1	1.0285495843604824	-2.1642340622848937	132.0	1	1.1	0.9				
	1894	1	0.0	0.0	0.0	0.0	2	1.0736215324464824	-13.786428230016163	220.0	1	1.1	0.9				
	1895	1	0.0	0.0	0.0	0.0	1	1.075529417323442	-8.17192913290588	132.0	1	1.1	0.9				
	1896	1	0.0	0.0	0.0	0.0	3	1.0346916410675122	-17.076841335550647	110.0	1	1.1	0.9				
	1897	2	0.0	0.0	0.0	0.0	5	1.0132672819993853	-2.6994881677763454	16.0	1	1.1	0.9				
	1898	1	0.0	0.0	0.0	0.0	4	1.0227210926830632	56.35911428079298	66.0	1	1.1	0.9				
	1899	1	92.77153486373922	8.48054292231733	0.0	0.0	2	1.059727136520149	-21.56135457959847	66.0	1	1.1	0.9				
	1900	1	0.0	0.0	0.0	0.0	1	1.0445228182569324	-11.857431655875084	132.0	1	1.1	0.9				
	1901	1	25.0610410354145	7.496888011842179	0.0	0.0	1	1.0363881380459672	-19.100232065759684	132.0	1	1.1	0.9				
	1902	1	0.0	0.0	0.0	0.0	4	1.0259241451495906	48.80782610484853	275.0	1	1.1	0.9				
	1903	1	0.0	0.0	0.0	0.0	3	1.0548350460811975	-15.233789293219186	110.0	1	1.1	0.9				
	1904	2	1.7496757498833397	0.8731592510128391	0.0	0.0	4	0.9319229066579665	71.7804437461431	11.5	1	1.1	0.9				
	1905	1	43.9363375970336	14.543146439644552	0.0	0.0	1	1.0516896969241094	-4.2411423505843455	132.0	1	1.1	0.9				
	1906	1	6.343594905504779	0.5443504580912648	0.0	0.0	2	1.0511869420387072	-27.24339101726192	66.0	1	1.1	0.9				
	1907	2	21.994129019313295	17.1773928644646	0.0	0.0	2	1.0999999493878143	-11.150944307404943	20.0	1	1.1	0.9				
	1908	1	5.35642264007088	2.04645719330711	0.0	0.0	4	0.988674284919407	54.9627457235175	11.0	1	1.1	0.9				
	1909	2	0.0	0.0	0.0	0.0	1	1.100000010929484	4.4249976312566215	0.6899999999999998	1	1.1	0.9				
	1910	1	0.0	0.0	0.0	0.0	1	1.0493972690955367	-5.938769827947579	330.0	1	1.1	0.9				
	1911	1	35.35571077000594	11.43917336843214	0.0	0.0	5	1.0540383250007628	-13.915413830397142	22.0	1	1.1	0.9				
	1912	1	22.753646574994	3.2959093168854694	0.0	0.0	3	1.0057621458045123	-24.54502154283448	11.0	1	1.1	0.9				
	1913	2	0.0685315078463405	0.0689244811926037	0.0	0.0	2	1.0263949906929715	-9.624749992903476	10.5	1	1.1	0.9				
	1914	1	0.0	0.0	0.0	0.0	3	0.9959589682928488	-19.104780278139497	19.1	1	1.1	0.9				
	1915	1	0.0	0.0	0.0	0.0	4	1.0141206845889825	53.66799826887283	132.0	1	1.1	0.9				
	1916	2	0.0	0.0	0.0	0.0	1	1.0092122198268056	8.945366618911285	11.0	1	1.1	0.9				
	1917	1	0.0	0.0	0.0	0.0	1	1.0509862160103354	-20.276137863009453	132.0	1	1.1	0.9				
	1918	1	0.0	0.0	0.0	0.0	2	1.0072607088300463	-25.85126979510137	66.0	1	1.1	0.9				
	1919	1	0.0	0.0	0.0	0.0	2	0.9242757979141755	23.269400806871776	165.0	1	1.1	0.9				
	1920	1	10.675037461534181	2.7200189300431	0.0	0.0	5	1.0192157557982253	-7.236322379064994	22.0	1	1.1	0.9				
	1921	2	0.19329879948198803	0.122600849593244	0.0	0.0	2	1.0999999542544856	-11.370004905395913	10.5	1	1.1	0.9				
	1922	1	7.07437783976272	1.35382590689184	0.0	0.0	3	1.0967510317038636	-13.531729174600196	66.0	1	1.1	0.9				
	1923	1	25.444744513899597	9.085184641203469	0.0	0.0	3	0.9677875553497554	-27.655930444553277	11.0	1	1.1	0.9				
	1924	1	44.2435090154991	24.8742950293424	0.0	0.0	1	1.0466952879105467	-20.47099233642379	132.0	1	1.1	0.9				
	1925	1	2.6718542840043105	3.5069041630016597	0.0	0.0	1	1.0268658615549338	-4.6861374091169505	132.0	1	1.1	0.9				
	1926	1	0.0	0.0	0.0	0.0	1	1.070604761202805	-1.4683311222765503	330.0	1	1.1	0.9				
	1927	2	1.5344769597681198	1.2750447002085898	0.0	0.0	4	1.0211951161592783	71.13317807402834	13.8	1	1.1	0.9				
	1928	1	0.0	0.0	0.0	0.0	5	1.0519049756800418	-7.004103720867906	110.0	1	1.1	0.9				
	1929	1	0.0	0.0	0.0	0.0	1	1.0079604916572287	3.113291883913707	500.0	1	1.1	0.9				
	1930	1	0.0	0.0	0.0	0.0	3	1.012125657777282	-20.150240185956886	15.0	1	1.1	0.9				
	1931	1	3.5330562149372	1.8401226834797804	0.0	0.0	4	1.046617076154768	55.306340356159744	33.0	1	1.1	0.9				
	1932	1	0.254900651419349	0.0515559675523546	0.0	0.0	2	0.9679679727885976	-19.96173740269482	11.0	1	1.1	0.9				
	1933	1	0.0	0.0	0.0	0.0	3	1.058326068356342	-17.77769021050855	110.0	1	1.1	0.9				
	1934	1	0.0	0.0	0.0	0.0	2	1.0732927597962678	-6.188176623866465	220.0	1	1.1	0.9				
	1935	1	0.0	0.0	0.0	0.0	2	0.9954329258483137	-14.322759983120658	220.0	1	1.1	0.9				
	1936	1	13.259884733595301	-4.17517940491866	0.0	0.0	3	1.0645421748216641	1.0517716911243318	132.0	1	1.1	0.9				
	1937	2	0.0	0.0	0.0	0.0	5	1.0191620091031839	5.147880358198025	11.0	1	1.1	0.9				
	1938	1	0.0	0.0	0.0	0.0	2	1.0529798960693917	-7.531333821246004	66.0	1	1.1	0.9				
	1939	1	0.0	0.0	0.0	0.0	1	1.0803731424613823	-9.59887826248328	132.0	1	1.1	0.9				
	1940	1	54.0118393974642	33.022617220802196	0.0	0.0	3	1.0280150534083676	-8.471344157589217	11.0	1	1.1	0.9				
	1941	1	0.0	0.0	0.0	0.0	5	1.0474235580439655	-3.2746698276176747	110.0	1	1.1	0.9				
	1942	2	0.0	0.0	0.0	0.0	5	1.058600302321909	-9.151702298664585	13.2	1	1.1	0.9				
	1943	1	0.0	0.0	0.0	0.0	4	0.9890090314021385	58.39800528918363	66.0	1	1.1	0.9				
	1944	2	0.0	0.0	0.0	0.0	2	0.9875052133280765	-8.697159441124612	10.5	1	1.1	0.9				
	1945	1	27.073185452813416	1.079881497351173	0.0	0.0	2	0.9981661361602976	-32.36118256378903	22.0	1	1.1	0.9				
	1946	1	1.22012735772375	0.141469365238398	0.0	0.0	5	1.0226505115696247	-7.948973242637007	22.0	1	1.1	0.9				
	1947	1	0.0	0.0	0.0	0.0	1	1.0628180691238234	-3.2890302099953197	132.0	1	1.1	0.9				
	1948	2	0.0	0.0	0.0	0.0	2	0.9431734024156477	-26.463511427593982	10.5	1	1.1	0.9				
	1949	1	0.0	0.0	0.0	0.0	3	1.0440549498554348	-22.114261732548492	110.0	1	1.1	0.9				
	1950	1	307.208814631559	61.24244711803609	0.0	0.0	2	1.100000010882555	-33.35064488077161	66.0	1	1.1	0.9				
	1951	1	10.9305069311259	2.41305729810256	0.0	0.0	3	1.0352721299068113	-19.653359509056102	33.0	1	1.1	0.9				
	1952	1	14.9731870472066	4.558599505613372	0.0	0.0	4	1.0160870610393948	42.93626733000221	11.0	1	1.1	0.9				
	1953	1	0.0	0.0	0.0	0.0	1	1.0269001582733583	-20.657730476650656	66.0	1	1.1	0.9				
	1954	1	46.8132718256355	-6.03130423971033	0.0	0.0	1	1.051612000714551	-20.616329737729895	132.0	1	1.1	0.9				
	1955	1	7.26515795047507	2.7904987871246902	0.0	0.0	4	1.0003640377224274	56.40287477022436	11.0	1	1.1	0.9				
	1956	1	0.0	0.0	0.0	0.0	1	1.0285494702092532	-2.1642339190646904	66.0	1	1.1	0.9				
	1957	1	18.524456110622	6.646697860769929	0.0	0.0	3	0.986112187327449	-22.308744575132813	11.0	1	1.1	0.9				
	1958	1	0.0	0.0	0.0	0.0	4	1.0221401039608229	57.972061446472225	132.0	1	1.1	0.9				
	1959	1	0.0	0.0	0.0	12.371176076703701	4	1.0092107695188473	68.08452314737774	33.0	1	1.1	0.9				
	1960	2	0.0448706568134017	0.0477275057820603	0.0	0.0	1	0.9668983033978301	10.226488585099366	12.5	1	1.1	0.9				
	1961	1	0.0	0.0	0.0	0.0	3	1.035337764804086	-6.659639753870436	110.0	1	1.1	0.9				
	1962	1	9.25383924798877	4.881216024212909	0.0	0.0	4	0.9885717518534206	57.163999598657625	11.0	1	1.1	0.9				
	1963	1	0.0	0.0	0.0	0.0	3	1.041722625923559	-19.668942626401083	110.0	1	1.1	0.9				
	1964	1	0.0	0.0	0.0	0.0	4	1.015440129862922	56.96290337808976	66.0	1	1.1	0.9				
	1965	1	0.726656483295933	0.7167468789480594	0.0	0.0	3	1.073055764719022	-8.646494443889692	132.0	1	1.1	0.9				
	1966	1	0.0	0.0	0.0	0.0	2	1.0402092872830264	2.8051876766138277	33.0	1	1.1	0.9				
	1967	1	0.0	0.0	0.0	0.0	4	1.0013946495626023	58.828306518236204	66.0	1	1.1	0.9				
	1968	1	26.606119815995218	37.4750416557602	0.0	0.0	4	1.1000000109401415	51.59009756654657	11.0	1	1.1	0.9				
	1969	1	0.5954664766365659	0.164574361555371	0.0	0.0	5	1.0586441064236127	-6.328390855601827	22.0	1	1.1	0.9				
	1970	1	11.543637485840819	2.373683428891138	0.0	0.0	1	1.072890627041469	-9.000197575888373	132.0	1	1.1	0.9				
	1971	1	0.0	0.0	0.0	19.3074304163456	1	1.071966265280852	-8.707627979381078	132.0	1	1.1	0.9				
	1972	1	0.0	0.0	0.0	0.0	1	0.986141993020981	3.8290872458473704	330.0	1	1.1	0.9				
	1973	1	0.0	0.0	0.0	0.0	4	1.0250177376913059	56.50336145357578	66.0	1	1.1	0.9				
	1974	1	0.0	0.0	0.0	0.0	3	1.0254544196970783	-19.19657613138876	132.0	1	1.1	0.9				
	1975	1	7.668817096640631	-0.295914825022407	0.0	0.0	3	1.045467918645665	-19.031473512976184	110.0	1	1.1	0.9				
	1976	1	7.245990201796166	-0.08933750127698303	0.0	0.0	1	1.0798014779041951	-11.901075031190903	132.0	1	1.1	0.9				
	1977	1	0.0	0.0	0.0	0.0	3	1.0473791179011127	-19.238370991131838	110.0	1	1.1	0.9				
	1978	1	0.0	0.0	0.0	0.0	4	1.0415534053302107	55.413863263749576	66.0	1	1.1	0.9				
	1979	1	0.0	0.0	0.0	0.0	1	1.061386964590933	-3.0204870309935568	330.0	1	1.1	0.9				
	1980	1	0.0	0.0	0.0	20.3065230660141	2	1.0670216321461563	-9.434197780723787	33.0	1	1.1	0.9				
	1981	1	0.0	0.0	0.0	0.0	3	1.061861196651891	-12.248906264754178	132.0	1	1.1	0.9				
	1982	1	26.823696826955295	9.231327538137558	0.0	0.0	4	1.0237538202818708	9.420427186807244	33.0	1	1.1	0.9				
	1983	2	2.4217664189948698	0.996772907746676	0.0	0.0	3	0.9908113512489721	3.316312458141926	15.75	1	1.1	0.9				
	1984	1	13.699661518049238	4.19945957499728	0.0	0.0	4	0.9870553293671948	52.7722516589386	11.0	1	1.1	0.9				
	1985	1	0.0	0.0	0.0	0.0	1	1.0125812335645505	-2.5799096366683427	66.0	1	1.1	0.9				
	1986	1	17.34450142873451	8.71794102822826	0.0	0.0	3	1.023563229173553	-23.929674769243324	11.0	1	1.1	0.9				
	1987	2	1.43784302386409	0.0	0.0	0.0	5	1.0128611173128585	-9.91649815946193	13.8	1	1.1	0.9				
	1988	1	37.9361193551301	5.13911492054295	0.0	0.0	3	1.0099361116414798	-16.10531272358403	33.0	1	1.1	0.9				
	1989	1	126.75095347008029	1.534280079327383	0.0	0.0	1	1.0446171200010699	-22.253060056507188	33.0	1	1.1	0.9				
	1990	2	0.0	0.0	0.0	0.0	2	1.100000005402845	-8.452685693697623	0.6899999999999998	1	1.1	0.9				
	1991	1	0.0	0.0	0.0	0.0	4	0.9486355828991629	59.84052578191419	132.0	1	1.1	0.9				
	1992	1	0.0	0.0	0.0	0.0	4	1.0489276820522317	53.540233438198115	132.0	1	1.1	0.9				
	1993	1	27.067598492527402	8.24960723633594	0.0	0.0	1	1.0528590742043817	-19.86088938365713	132.0	1	1.1	0.9				
	1994	2	33.5007157789878	19.0538795878291	0.0	0.0	2	0.9866147858912555	-16.327849183523018	20.0	1	1.1	0.9				
	1995	1	2.3568789448263106	-0.21428434385871503	0.0	0.0	1	1.0382744277411655	-2.2442129690809685	33.0	1	1.1	0.9				
	1996	2	0.169302481564041	0.0	0.0	0.0	3	1.0083570203626548	-2.4958603083976745	11.0	1	1.1	0.9				
	1997	1	12.94363136836216	3.3973620188467195	0.0	0.0	4	0.9983484953796996	54.475099130403024	11.0	1	1.1	0.9				
	1998	1	31.004154564417114	13.504624262113548	0.0	0.0	3	1.0599832124773159	-0.6946409833920012	66.0	1	1.1	0.9				
	1999	1	0.0	0.0	0.0	0.0	1	1.0393844214578887	-16.833607180328098	132.0	1	1.1	0.9				
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	130	759.1849362377569	222.7315438578727	370.0	-240.0	1.01556	848.605419222452	1	850.0	0.0															
	1845	579.4312176400978	158.86136566205244	450.0	-190.0	1.02626	911.2691769853241	1	919.9999999999999	0.0															
	292	846.3717536066333	-53.88492326357163	390.0	-260.0	0.999	914.521020424575	1	919.9999999999999	0.0															
	332	913.1629824889368	-46.7106369577295	450.0	-190.0	1.00251	915.047054038756	1	919.9999999999999	0.0															
	1376	-9.493516978234296e-7	-2.0995983578409843	10.0	-10.0	1.01546	41.1012975615542	1	50.0	0.0															
	82	50.00000096424646	0.5317065150748971	10.0	-10.0	1.01729	45.4628463133704	1	50.0	0.0															
	1254	30.000000964402833	-1.6456644184680884	10.0	-10.0	1.0126	28.477100057434303	1	30.0	0.0															
	899	820.2627384211086	62.0308869575966	440.00000000000006	-280.0	1.01122	853.1517461942509	1	860.0	0.0															
	94	775.6789578591114	48.333594594426295	430.0	-280.0	1.01837	828.587737327442	1	830.0000000000001	0.0															
	1584	830.000000824392	167.56887209969676	430.0	-270.0	1.02332	824.9557847308	1	830.0000000000001	0.0															
	113	820.0000010014195	169.57859545700887	430.0	-280.0	1.01577	815.543500367366	1	819.9999999999999	0.0															
	30	110.00000106608773	-30.000000106364933	50.0	-30.0	1.02669	100.1029132	1	110.00000000000001	0.0															
	1635	100.00000096606662	-30.00000009982632	50.0	-30.0	1.01913	99.5320069049927	1	100.0	0.0															
	1916	100.0000009638057	-0.33932666979379084	30.0	-30.0	0.95282	90.5889255829901	1	100.0	0.0															
	52	330.1136069590481	-31.143663760338725	210.0	-110.00000000000001	0.97349	643.693602205161	1	650.0	0.0															
	1119	331.4137132649325	-28.132025554950435	220.00000000000003	-120.0	0.93205	645.28666725168	1	650.0	0.0															
	501	630.000006264597	51.16647828208223	210.0	-100.0	0.97558	628.9849849482072	1	630.0	0.0															
	822	250.68061806122532	-38.58233050387834	90.0	-90.0	0.97897	343.073364149896	1	350.0	0.0															
	1386	219.10394253922698	-37.94980413102804	90.0	-90.0	0.97805	338.426626157714	1	340.0	0.0															
	46	259.0470181851592	-38.42828200390431	90.0	-90.0	0.98407	341.42365312634496	1	350.0	0.0															
	1009	239.75511500195017	-37.193114470625474	90.0	-90.0	0.98186	336.309318444924	1	340.0	0.0															
	1032	236.17687435479365	-36.6197313259297	90.0	-90.0	0.98377	333.510404178291	1	340.0	0.0															
	1892	250.58964340780716	-37.677975663465205	90.0	-90.0	0.98556	340.135576679022	1	350.0	0.0															
	555	840.0000075184948	-108.07269730475025	420.0	-180.0	0.99894	832.440999925509	1	840.0	0.0															
	255	550.000004717099	-98.75262853009266	280.0	-130.0	0.98801	546.171568101272	1	550.0	0.0															
	210	50.000000962186455	7.228631519846385	20.0	-20.0	1.01502	46.1062790306169	1	50.0	0.0															
	933	50.000000962156946	18.857091477817978	20.0	-20.0	0.94492	46.5332684993628	1	50.0	0.0															
	1318	40.000000966076136	19.999999567646608	20.0	-30.0	0.91609	30.5123773106886	1	40.0	0.0															
	667	30.000000966740608	16.448396988732885	20.0	-20.0	1.04149	29.6002670221357	1	30.0	0.0															
	463	-8.515848799878692e-7	-11.08248833417338	100.0	-50.0	1.06298	210.894545504451	1	220.00000000000003	0.0															
	1034	-8.515848799926371e-7	-11.319599491224105	100.0	-50.0	1.0576	207.096134014428	1	210.0	0.0															
	1397	-8.515848799926369e-7	-11.053371168818275	100.0	-50.0	1.06354	209.43448703438	1	210.0	0.0															
	1753	-8.515848799878692e-7	-11.32798437275354	100.0	-50.0	1.06263	210.867295503616	1	220.00000000000003	0.0															
	1365	110.00000106483184	-23.00947269397747	30.0	-30.0	0.96354	108.81484992434301	1	110.00000000000001	0.0															
	1960	120.00000116479703	-18.63283402821672	30.0	-30.0	0.97025	110.332978322869	1	120.0	0.0															
	442	100.00000096478881	-14.256395731259957	40.0	-30.0	1.00307	96.48768505742771	1	100.0	0.0															
	909	100.00000096480142	-14.07036214195163	40.0	-40.0	1.01275	98.0252477621194	1	100.0	0.0															
	1649	100.00000096478567	-12.45091745120508	40.0	-40.0	1.02419	96.5074638390634	1	100.0	0.0															
	1272	3.5638637708802675e-6	15.086697738251843	409.99999999999994	-160.0	1.01885	835.11956340652	1	840.0	0.0															
	537	3.536744122124647e-6	14.739484574931556	409.99999999999994	-160.0	1.00955	829.493444249593	1	830.0000000000001	0.0															
	446	60.00000096707853	-2.4072426121756854	10.0	-20.0	1.04459	52.3175148501992	1	60.0	0.0															
	1218	-7.999999925901295e-7	-12.64141874128206	10.0	-20.0	1.04206	51.9722352538258	1	60.0	0.0															
	961	90.00000095208436	19.367325400966923	40.0	-30.0	0.97085	86.4684665810317	1	90.0	0.0															
	1167	100.00000095202728	24.699076591385108	40.0	-40.0	0.9712	90.0339754913002	1	100.0	0.0															
	1210	100.00000058916105	-0.8915795247053108	10.0	-10.0	1.06431	98.9588547302624	1	100.0	0.0															
	1990	-9.779911865983564e-7	-2.6797490532457497	10.0	-10.0	1.05968	179.468505843356	1	180.0	0.0															
	1268	-9.621017705979893e-7	9.99999925620224	10.0	0.0	0.97713	23.38719214	1	30.0	0.0															
	1347	190.00000185122937	29.37069184934972	80.0	-50.0	0.97456	189.47538619999997	1	190.0	0.0															
	1793	6.442013319797919e-8	-1.714650646554969	40.0	-30.0	1.00988	70.2652235693065	1	80.0	0.0															
	1083	6.4411720060246e-8	-29.999732560115127	40.0	-30.0	1.0122	71.0795632928889	1	80.0	0.0															
	1319	-9.47261519190635e-7	49.999998567446276	50.0	-50.0	0.95996	152.586644802825	1	160.0	0.0															
	637	110.00000106522343	49.99999849088299	50.0	-50.0	0.96635	108.100446894949	1	110.00000000000001	0.0															
	846	120.00000116517344	49.99999850187309	50.0	-50.0	0.97242	110.470307527771	1	120.0	0.0															
	1433	110.00000106520977	49.9999984643284	50.0	-50.0	0.96361	108.17915012921699	1	110.00000000000001	0.0															
	1115	110.00000107921689	17.04799855745879	40.0	-40.0	0.95738	107.325694307219	1	110.00000000000001	0.0															
	1913	110.00000107921457	17.127393198584898	50.0	-40.0	0.93803	107.571180567611	1	110.00000000000001	0.0															
	289	110.00000107920775	16.997809024836734	40.0	-40.0	0.94763	108.142809283454	1	110.00000000000001	0.0															
	1454	210.0000012257214	18.84007473516043	110.00000000000001	-40.0	0.98898	201.368655754533	1	210.0	0.0															
	827	210.00000122947	19.511240931049905	110.00000000000001	-40.0	0.99603	201.766158744693	1	210.0	0.0															
	1693	640.0000063792992	70.96079057704425	330.0	-210.0	1.00618	630.7525659587229	1	640.0	0.0															
	1668	-9.245051459779091e-7	-0.6448711003290266	310.0	-200.0	1.01171	692.4764770461251	1	700.0	0.0															
	1827	-9.245202508435552e-7	-4.652863121840525	340.0	-110.00000000000001	0.9903	743.727576350409	1	750.0	0.0															
	1853	-9.245289590170587e-7	-3.709195393628916	330.0	-110.00000000000001	0.99891	651.18307242021	1	660.0	0.0															
	1130	-9.245301553431763e-7	-6.461427018270963	330.0	-110.00000000000001	0.99686	647.149878913164	1	650.0	0.0															
	1107	120.00000117730876	10.000000633732666	10.0	-10.0	1.06524	115.622949829081	1	120.0	0.0															
	589	70.00000097734484	20.000000606679208	20.0	-30.0	1.07291	69.6506796327507	1	70.0	0.0															
	651	50.00000097710115	10.000000616948755	10.0	-10.0	1.07773	46.581592120633	1	50.0	0.0															
	633	120.0000011772336	20.000000641761876	20.0	-20.0	1.07461	114.864380666002	1	120.0	0.0															
	1395	-6.698170243052383e-7	10.000000632865701	10.0	-10.0	1.07694	73.23516054158162	1	80.0	0.0															
	1415	120.00000117648986	20.0000006559367	20.0	-30.0	1.08353	113.018319971292	1	120.0	0.0															
	1692	110.00000105156874	19.999962903312348	20.0	-20.0	0.97517	100.974593	1	110.00000000000001	0.0															
	486	110.00000105153187	19.999954528033747	20.0	-20.0	0.97542	100.3645848	1	110.00000000000001	0.0															
	1311	110.00000105261836	19.999795219167897	20.0	-20.0	0.97015	100.148673	1	110.00000000000001	0.0															
	1348	-9.28565923580248e-7	130.0000003664417	130.0	-70.0	0.99413	352.29798341787	1	360.0	0.0															
	569	-9.28566864030911e-7	130.00000036773966	130.0	-70.0	0.989	353.577216341277	1	360.0	0.0															
	1588	5.204107800760062	0.0635716065600057	30.0	-20.0	0.99081	51.6119330540299	1	60.0	0.0															
	1703	630.0000062800424	-59.58097638634434	260.0	-170.0	0.96625	626.956900197733	1	630.0	0.0															
	1410	110.00000105157017	19.999956498950706	20.0	-20.0	0.97029	100.8087346	1	110.00000000000001	0.0															
	1907	311.1182606253472	47.69761967336132	190.0	-120.0	0.99185	476.643849198753	1	480.0	0.0															
	329	420.0000041790948	6.7048945988308395	190.0	-120.0	0.97286	413.478915313189	1	420.0	0.0															
	1994	225.41048998983496	-37.47212976716439	200.0	-150.0	0.99223	481.327456929814	1	490.00000000000006	0.0															
	1889	226.85108480654534	-35.95825302704559	200.0	-150.0	0.98956	475.496667556395	1	480.0	0.0															
	1213	9.053658653667314	7.839355523619168	20.0	-20.0	1.02644	47.1338866906008	1	50.0	0.0															
	529	50.000000978996695	13.287151784574707	20.0	-20.0	1.02602	46.1283384356648	1	50.0	0.0															
	959	60.000000978963676	14.93837240092499	20.0	-20.0	1.02719	53.539829139953895	1	60.0	0.0															
	1921	70.00000097891392	16.946884747641235	20.0	-20.0	1.02592	66.5378691187571	1	70.0	0.0															
	973	60.00000096479723	11.058508401521458	30.0	-20.0	0.99783	56.4829927750938	1	60.0	0.0															
	1647	80.00000096464704	17.63158242860042	40.0	-20.0	1.0006	70.4010887629353	1	80.0	0.0															
	1996	-9.119497832006338e-7	-1.1453597893138423	50.0	-20.0	0.97188	55.8495727342218	1	60.0	0.0															
	273	250.00000246455096	19.999976862113012	20.0	-20.0	1.05379	240.12185123283402	1	250.0	0.0															
	1616	179.31772339966295	-40.91886388250841	390.0	-220.00000000000003	1.07483	989.914190588519	1	990.0	0.0															
	1255	50.00000096706535	-0.6550916630475607	20.0	-20.0	1.0021652453554195	47.830978430458394	1	50.0	0.0															
	1067	130.0002772362929	-17.07371562284781	150.0	-40.0	1.00238	327.941066311374	1	330.0	0.0															
	1315	134.67125466708447	-16.60679387442599	150.0	-50.0	1.01725	328.221132472344	1	330.0	0.0															
	1216	84.79755663852845	-54.774656851383085	150.0	-70.0	1.0801	333.52684475354897	1	340.0	0.0															
	1839	82.04994815211015	-52.139216491467536	150.0	-60.0	1.07699	335.174992911071	1	340.0	0.0															
	608	330.0000032647392	21.392065976289384	150.0	-90.0	1.01396	323.952838555873	1	330.0	0.0															
	782	330.00000326475606	12.53919365736007	150.0	-80.0	1.01738	321.767278076075	1	330.0	0.0															
	1858	430.00000426489686	64.4196010929329	180.0	-100.0	1.01525	422.530060780491	1	430.0	0.0															
	1701	430.00000426487526	64.13538804389903	190.0	-100.0	1.01123	422.44099449906497	1	430.0	0.0															
	305	420.00000416487336	63.20614271638315	190.0	-90.0	1.01182	416.57544194585597	1	420.0	0.0															
	628	419.99991268389533	64.749760785896	190.0	-100.0	1.01054	411.61222137440905	1	420.0	0.0															
	1177	1.50747882062366e-6	1.0798253149822672	190.0	-110.00000000000001	1.01726	428.869098612061	1	430.0	0.0															
	1417	420.0000041641623	50.3958674525737	190.0	-110.00000000000001	1.01886	413.432336428249	1	420.0	0.0															
	969	160.0000015646324	13.379129022549769	70.0	-50.0	1.01934	158.354711054701	1	160.0	0.0															
	1150	160.00000156461596	15.609285201431955	70.0	-50.0	1.01637	157.83937821052	1	160.0	0.0															
	1571	-9.488174171432074e-7	-6.34288727186488	70.0	-50.0	1.009	153.609530652668	1	160.0	0.0															
	1758	3.764650693876176e-5	-20.12076635562376	160.0	-90.0	1.06955	375.605614145869	1	380.0	0.0															
	1381	-9.154833759493894e-7	-4.273482150620342	90.0	-60.0	0.96738	209.356691142824	1	210.0	0.0															
	1983	-9.154793704863656e-7	-3.881029246817834	90.0	-60.0	0.96634	205.18749745981802	1	210.0	0.0															
	910	630.0000062641601	89.23050228456323	229.99999999999997	-120.0	0.98831	628.052562262723	1	630.0	0.0															
	1448	1.4879827640775536e-6	0.6479301539074411	220.00000000000003	-120.0	0.98849	638.170104924729	1	640.0	0.0															
	1580	647.7506029201182	127.29506936195132	260.0	-210.0	0.97748	671.132690536673	1	680.0	0.0															
	228	-8.738819969300833e-7	-0.7491517922472398	20.0	-20.0	1.01974	35.3824854665436	1	40.0	0.0															
	1353	-8.729820151989273e-7	-0.7891087391888235	20.0	-20.0	1.02374	35.1063570457092	1	40.0	0.0															
	45	-8.821856916465005e-7	1.2738575734369002	20.0	-10.0	0.94245	24.0841503046104	1	30.0	0.0															
	1704	-8.821439333905572e-7	1.2023926593880816	20.0	-10.0	0.9398	24.7130107383127	1	30.0	0.0															
	1087	-9.384042190406688e-7	1.3164621505081264	20.0	-10.0	0.94267	23.6974350718665	1	30.0	0.0															
	166	-8.821841233388489e-7	1.34439229907317	20.0	-10.0	0.93537	24.5818638734054	1	30.0	0.0															
	527	-8.822696580969962e-7	0.03692020561871401	10.0	-10.0	1.01518	8.7651425538864	1	10.0	0.0															
	1355	200.00000196666483	-9.52663147495664	90.0	-70.0	1.00347	195.96899449389898	1	200.0	0.0															
	1639	110.00000106436762	29.97102649007753	50.0	-40.0	0.92011	105.795435098372	1	110.00000000000001	0.0															
	1182	190.00000186412797	-23.04127472915793	80.0	-50.0	1.00491	189.74077837402	1	190.0	0.0															
	1479	40.00000096307589	3.8833101344188035	20.0	-20.0	0.99805	34.7002429670887	1	40.0	0.0															
	1298	230.00000226458167	27.238327434759807	90.0	-60.0	0.98699	223.21536341426	1	229.99999999999997	0.0															
	1663	240.00000236456617	28.91444021336835	100.0	-50.0	0.98381	230.990713269683	1	240.0	0.0															
	439	230.0000022645779	26.638472866411288	90.0	-60.0	0.99662	225.23718779557402	1	229.99999999999997	0.0															
	1064	420.00000416472386	30.192799337664677	190.0	-90.0	1.0065	416.378375744331	1	420.0	0.0															
	826	56.9220042870208	-18.642600800242043	190.0	-90.0	1.00423	426.8220308	1	430.0	0.0															
	1289	51.270763417843376	-16.84688173130743	150.0	-130.0	0.99478	423.626371387602	1	430.0	0.0															
	1140	59.14500836745516	-21.444112280840134	190.0	-90.0	1.00248	515.843401	1	520.0	0.0															
	60	425.45602006470205	-95.99457718719039	229.99999999999997	-180.0	1.00366	579.8661901449091	1	580.0	0.0															
	1219	393.0555683056157	-88.00174451277208	229.99999999999997	-190.0	1.0051	566.034920721082	1	570.0	0.0															
	1175	-9.791364103849413e-7	-6.7369610535639	10.0	-10.0	0.99352	36.2839481079485	1	40.0	0.0															
	1786	-9.790929601399425e-7	19.999999277378187	20.0	-30.0	0.99873	121.983711870527	1	130.0	0.0															
	723	-9.790929633526754e-7	9.999999294061114	10.0	-10.0	0.9941	21.6044311194727	1	30.0	0.0															
	184	-9.791539588555682e-7	4.50386661152838	30.0	-10.0	0.98064	36.2619373	1	40.0	0.0															
	603	-9.791539588555682e-7	4.569204164992472	30.0	-10.0	0.98165	37.22684	1	40.0	0.0															
	774	-9.791539588555682e-7	4.838444075487777	30.0	-10.0	0.97347	36.524171100000004	1	40.0	0.0															
	441	-9.791539588555682e-7	5.099293524257624	30.0	-10.0	0.98277	37.0209491	1	40.0	0.0															
	56	-9.791131303591113e-7	-0.49204144703049874	30.0	-10.0	0.97606	37.2833587994021	1	40.0	0.0															
	1228	-9.73351211338938e-7	-0.5673354640156151	30.0	-10.0	0.96603	37.528516240641	1	40.0	0.0															
	938	-9.791131303591113e-7	-0.6230724768083405	30.0	-10.0	0.9779	36.3901201120326	1	40.0	0.0															
	1450	-9.791131303591113e-7	-0.6469366062022726	30.0	-10.0	0.97693	36.1408798766029	1	40.0	0.0															
	1524	6.7912098001970345e-6	-19.999975213340583	10.0	-20.0	1.09411	89.9570863413974	1	90.0	0.0															
	145	199.99998317310084	89.9999792239791	90.0	-80.0	0.99553	198.828031233628	1	200.0	0.0															
	76	199.9999834524425	89.99997930007999	90.0	-80.0	0.99759	194.91053826953302	1	200.0	0.0															
	475	-9.791259614386027e-7	89.99997855423278	90.0	-80.0	0.99607	203.925937385531	1	210.0	0.0															
	922	-9.791274754254641e-7	3.243177226094491	70.0	0.0	1.00101	162.35489527462101	1	170.0	0.0															
	1927	159.9999850282834	35.96325620461786	70.0	0.0	0.99526	159.27815700299098	1	160.0	0.0															
	1402	-9.791274748520027e-7	2.8433013361574475	70.0	0.0	1.00174	159.933895852882	1	160.0	0.0															
	1013	269.9999861286651	64.96274924838897	110.00000000000001	-50.0	1.00541	266.94065888878	1	270.0	0.0															
	1882	279.9999862697621	75.15425422804861	110.00000000000001	-50.0	1.01184	272.704311920097	1	280.0	0.0															
	1033	269.9999861785442	67.0830736132848	110.00000000000001	-50.0	1.00877	262.876889418112	1	270.0	0.0															
	284	179.9999969081917	-39.999996826518476	70.0	-40.0	1.01738	175.50502469390602	1	180.0	0.0															
	1904	89.99999551541579	-19.99999655691542	40.0	-20.0	1.01721	88.5158615344204	1	90.0	0.0															
	312	-9.640031956110483e-7	30.00000090172112	30.0	-20.0	1.0036	50.093021374605605	1	60.0	0.0															
	1593	-9.69048039521497e-7	8.150829561720677	10.0	-10.0	1.0024	34.96740921	1	40.0	0.0															
	1874	71.412540408429	9.178734218211838	10.0	-10.0	1.00267	100.7653224	1	110.00000000000001	0.0															
	395	-9.68851251153455e-7	3.7785873626406703	20.0	-30.0	1.01253	77.61118044	1	80.0	0.0															
	1887	110.00000103509879	-2.7743415530660176	40.0	-40.0	0.96231	109.9329537	1	110.00000000000001	0.0															
	152	-9.690878810778836e-7	0.1525676799868645	10.0	-10.0	0.98213	50.331527630000004	1	60.0	0.0															
	1707	150.00000147720553	30.919270275534267	110.00000000000001	-90.0	0.98803	147.69696593489502	1	150.0	0.0															
	566	150.00000147717105	29.91822970927146	120.0	-110.00000000000001	0.98282	147.170128862932	1	150.0	0.0															
	1385	100.00000097721875	28.51154790478137	60.0	-40.0	0.9882	99.82682290775702	1	100.0	0.0															
	1021	60.000000977824655	5.9657517763320715	20.0	-20.0	1.05511	59.56099006	1	60.0	0.0															
	1987	-5.742392172289626e-7	3.852805437519817	90.0	-80.0	0.98159	123.24446895776799	1	130.0	0.0															
	798	40.00000086737971	7.377406156710337	20.0	-20.0	0.94727	37.868305058335	1	40.0	0.0															
	1085	6.778542675952009e-7	-12.19502949568618	50.0	-30.0	0.99307	72.60313276841859	1	80.0	0.0															
	1472	200.0000019787434	-6.429743240349915	120.0	-40.0	1.05574	192.64760894081599	1	200.0	0.0															
	1942	100.00000097873458	-3.9374618449093277	70.0	-20.0	1.05271	96.0025555250328	1	100.0	0.0															
	258	-8.381222394195531e-7	-0.7118935396783777	20.0	-10.0	1.05495	16.4278021572973	1	20.0	0.0															
	104	-8.381809951516741e-7	-3.9546990055298945	20.0	-20.0	1.04821	40.33056631	1	50.0	0.0															
	62	-8.381809951503597e-7	-3.844406191510958	20.0	-20.0	1.05035	40.0795192	1	50.0	0.0															
	468	40.00000097566343	4.26981520218264	20.0	-10.0	1.00571	33.6463986921869	1	40.0	0.0															
	1937	40.00000097567493	4.209109408336035	20.0	-10.0	1.0064	33.3273031253414	1	40.0	0.0															
	316	40.000000975665934	4.21148537901022	20.0	-10.0	1.00365	34.233340868547096	1	40.0	0.0															
	752	40.00000082959244	-9.796016125774841	30.0	-10.0	1.03199	37.7499579498544	1	40.0	0.0															
	842	60.00000097642098	-2.010335343572446	40.0	-20.0	0.96138	53.9771218854003	1	60.0	0.0															
	1127	-8.022317589635213e-7	-14.40557615389961	70.0	-50.0	0.95645	169.174009550363	1	170.0	0.0															
	429	180.00000177653092	19.32468299647501	80.0	-70.0	0.9564	175.344738017768	1	180.0	0.0															
	1123	-8.022317589679729e-7	-15.123618519266351	80.0	-60.0	0.9492	168.12110569328098	1	170.0	0.0															
	1552	40.00000097818709	-29.999997370251187	40.0	-30.0	1.02356	33.7659113864647	1	40.0	0.0															
	1244	-5.38380223377445e-7	-9.999996981895652	20.0	-10.0	1.01721	36.76534479	1	40.0	0.0															
	1419	70.0000009772817	-13.751895350899957	70.0	-50.0	0.98842	67.9893259308301	1	70.0	0.0															
	1256	70.00000097749755	13.271206701334364	70.0	-40.0	0.98837	68.36997707287081	1	70.0	0.0															
	1897	70.00000097751266	12.23630513387767	70.0	-40.0	0.98685	66.6358637739904	1	70.0	0.0															
	862	70.00000097749194	13.20891858015257	70.0	-40.0	0.98994	67.2894188493956	1	70.0	0.0															
	1880	90.00000097459944	3.110855483709844	10.0	-20.0	1.07274	83.72531062298448	1	90.0	0.0															
	559	70.00000097767732	9.535439434522726	30.0	-20.0	0.98622	65.7624427797273	1	70.0	0.0															
	570	-5.756614696278381e-7	1.4596994942692763	20.0	-10.0	0.98727	36.1447293923702	1	40.0	0.0															
	494	40.000000976914514	-0.8208902480224453	20.0	-20.0	0.98153	32.9465583476471	1	40.0	0.0															
	1850	40.00000097693037	-0.896203154127144	10.0	-20.0	1.01403	34.046855572122205	1	40.0	0.0															
	1086	-7.467691120250695e-7	-9.999962811676015	10.0	-10.0	1.00599	16.3866927560885	1	20.0	0.0															
	89	40.000000976930934	-1.5222426157357438	20.0	-10.0	0.99813	32.5552539895289	1	40.0	0.0															
	807	40.0000009769383	-1.4332332298282509	20.0	-10.0	1.00408	31.920388778904503	1	40.0	0.0															
	581	0.0	-149.99999907958298	320.0	-150.0	1.0605	1.08747929753736	1	0	0.0															
	25	80.00000096605855	0.0	0.0	0.0	1.07713	0.7938849320478039	1	80.0	0.0															
	1909	80.000000965133	0.0	0.0	0.0	1.07705	0.7164935316257183	1	80.0	0.0															
	1544	60.000000965524315	-20.00000067889095	10.0	-20.0	1.08759	0.500407203184462	1	60.0	0.0															
	1893	110.00000106462295	-3.2012852064965083	60.0	-170.0	1.02449	1.0770017568	1	110.00000000000001	0.0															
	243	0.0	-169.99999719524246	330.0	-170.0	1.027	1.8038791959	1	0	0.0															
	1709	900.0000089644043	-175.32864814854517	200.0	-200.0	1.025077786	9.0	1	900.0	0.0															
	936	0.0	-42.126965687276154	160.0	-110.00000000000001	1.00407	2.73906388320029	1	0	0.0															
	348	100.00000096577321	-19.999999166289843	10.0	-20.0	0.99781	0.9059436245695692	1	100.0	0.0															
	428	70.00000096223668	0.9519598687599313	10.0	-20.0	1.02379	0.6034229714247631	1	70.0	0.0															
	571	70.00000097756667	8.294304974821474	10.0	-20.0	1.02916	0.6813865119328261	1	70.0	0.0															
	708	80.00000097743582	9.184155155618523	10.0	-10.0	1.03021	0.722928195972706	1	80.0	0.0															
	1489	0.0	8.297556252589262	60.0	-30.0	1.06049	0.805258456163574	1	0	0.0															
	1944	90.00000097917929	15.090770110142653	30.0	-20.0	0.93066	0.8649797139	1	90.0	0.0															
	1079	0.0	9.775241785015172	60.0	-30.0	1.08734	0.8069375603401568	1	0	0.0															
	298	0.0	-3.8570520871856315	40.0	-50.0	0.9999037036198694	0.8328711747474011	1	0	0.0															
	513	80.00000093544476	-1.8440349669239058	10.0	-20.0	1.06914	0.7154404457942581	1	80.0	0.0															
	1293	290.00000285227816	-142.49061492534238	80.0	-240.0	0.99727	2.8083047291124204	1	290.0	0.0															
	509	0.0	-69.99998912766418	110.00000000000001	-70.0	0.95863	1.7526201493293	1	0	0.0															
	1948	0.0	-70.00000029133298	110.00000000000001	-70.0	0.96458	1.74613961108029	1	0	0.0															
	652	137.14205712199453	19.999999923147307	20.0	-20.0	1.0	1.97247388340067	1	200.0	0.0															
	1082	70.00000097221356	5.313357283563031	10.0	-20.0	0.9829	0.6404374503154663	1	70.0	0.0															
	1155	60.00000097277676	2.1996135334625944	10.0	-20.0	0.98135	0.509823243989935	1	60.0	0.0															
	1821	0.0	10.000000516196614	10.0	-10.0	1.0125667670305927	0.0789633095503086	1	0	0.0															
	714	0.0	-28.45722980519717	170.0	-90.0	1.0344986467366872	1.0500765809556503	1	0	0.0															
	1574	0.0	-23.491234292745432	110.00000000000001	-80.0	1.0337	1.0997547345701597	1	0	0.0															
	572	0.0	-9.565560078061104	110.00000000000001	-80.0	1.03192	1.0577576532261401	1	0	0.0															
	425	0.0	-19.89009900516641	110.00000000000001	-80.0	1.03024	1.09717493208591	1	0	0.0															
	361	0.0	-26.295569621427557	110.00000000000001	-110.00000000000001	1.03123	1.07825675532222	1	0	0.0															
	1164	0.0	13.447166070755431	160.0	-90.0	1.0215757674662667	1.0500391566660299	1	0	0.0															
	139	0.0	-109.99999410599067	370.0	-110.00000000000001	1.063932517287146	1.0614524376113004	1	0	0.0															
	1310	0.0	-109.99999788698854	380.0	-110.00000000000001	1.0621993293262253	1.0877079349942498	1	0	0.0															
	563	0.0	19.50640364302244	280.0	-90.0	1.0556265742422064	1.08463595104404	1	0	0.0															
	849	0.0	-16.3762210297494	170.0	-90.0	1.0395799062155262	1.0608646189095496	1	0	0.0															
	340	0.0	-109.9999956134997	380.0	-110.00000000000001	1.0648617155123072	1.06119855432771	1	0	0.0															
	1790	0.0	-79.57050950398919	280.0	-80.0	1.0536492981037135	1.07012154776603	1	0	0.0															
	306	0.0	-59.99999323404241	280.0	-60.0	1.0610454520109465	1.0837470155907802	1	0	0.0															
	1840	0.0	-89.99976816537632	170.0	-90.0	1.0554790935884322	1.0724761458113798	1	0	0.0															
	1658	0.0	19.99999927811417	20.0	-20.0	0.99493	0.128727573506534	1	0	0.0															
	1800	2.6077162123302156	9.999992899047752	10.0	-20.0	1.03603	0.28771634400000007	1	30.0	0.0															
	1849	3.1642852992999284	9.999992976573958	10.0	-10.0	1.03282	0.252659386300459	1	30.0	0.0															
	1672	59.999906039550574	-9.992796603756771	10.0	-10.0	1.02185	0.5888280384633691	1	60.0	0.0															
	1184	99.9999002224776	7.4295845970026075	10.0	-10.0	1.01703	0.988983168276027	1	100.0	0.0															
	762	139.99990649650366	-9.993548097362499	10.0	-10.0	1.02561	1.33284632191574	1	140.0	0.0															
	464	119.99977458316644	-9.99996439130205	10.0	-10.0	1.01263	1.1176126014	1	120.0	0.0															
	928	62.90505606647061	-19.99996383067443	20.0	-20.0	1.01358	1.01924695797265	1	110.00000000000001	0.0															
	392	119.99975384650993	-9.999964176102974	10.0	-10.0	1.01544	1.10546755904797	1	120.0	0.0															
	750	3.353203238118547e-5	0.0	0.0	0.0	0.99318	0.6130266438237391	1	70.0	0.0															
	642	88.19804222750354	153.10325958484782	200.0	-200.0	1.01428437	9.0	1	900.0	0.0															
	926	0.0	-1.386562371392315	30.0	-10.0	0.97427	0.3639012011000001	1	0	0.0															
	656	31.096657079144524	2.030080590976913	10.0	-10.0	1.06733	0.9103895200554982	1	100.0	0.0															
	1407	0.0	19.99998528923005	20.0	-20.0	1.01158	0.12825872706156197	1	0	0.0															
	247	32.888201414795795	0.0	0.0	0.0	1.0678	0.5672571545146641	1	60.0	0.0															
	1141	1.7887951819074238e-5	0.0	0.0	0.0	1.00795	1.0450412263094198	1	110.00000000000001	0.0															
	1597	51.735401388282654	0.0	0.0	0.0	1.06436	0.7619784032539471	1	80.0	0.0															
	832	0.0	17.959582252631158	20.0	-20.0	1.00997	0.108895174942445	1	0	0.0															
	1171	0.0	89.99999792754339	90.0	-90.0	1.031	1.6993349549174301	1	0	0.0															
	1171	0.0	89.99999792754339	90.0	-90.0	1.0310000000009543	1.74399613115937	1	0	0.0															
	177	0.0	90.00000091398032	90.0	-60.0	1.051740000000749	1.3909524032296594	1	0	0.0															
	177	0.0	90.00000091398032	90.0	-60.0	1.05174	1.4003431122126098	1	0	0.0															
	1143	0.0	1.25900530618176	20.0	-20.0	0.98449	0.12966947583295402	1	0	0.0															
	1371	0.0	19.50820626691131	20.0	-20.0	1.00208	0.131987497480586	1	0	0.0															
	985	0.0	9.999993335616903	10.0	-10.0	1.01394	0.04312644164264199	1	0	0.0															
	1196	0.0	16.574314369818854	20.0	-20.0	0.95662	0.129645442360081	1	0	0.0															
	1630	0.0	16.014896269745606	20.0	-30.0	1.07258	0.19169106867	1	0	0.0															
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	1893	1583	0.0213946048670181	0.04942146980714439	0.012801024095775597	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	37.78300513155335	4.652277487188177	-37.48856118160169	-5.312887581952302				
	1893	1077	0.020236665886361197	0.050316143305972186	0.10562471664845893	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999	32.529168587537896	-14.471772949324633	-32.31165761744982	3.85904220358399				
	917	462	0.026853445793652002	0.19165742354521298	5.195117468480018e-5	43.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999	20.5648680556712	-4.552088966441623	-20.4625313319762	5.276415224964288				
	1286	462	0.026984079889560107	0.185702086980017	5.17387384688482e-5	42.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999	20.355388152304997	-4.29026537751615	-20.2552125323649	4.973618370025173				
	1058	1113	0.011122782782912299	0.0297112037291843	0.006220453130174425	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-99.01047704331076	16.89360152186356	100.00000086562186	-14.960565880246232				
	1058	970	0.045772095961356514	0.120590632657148	0.025792474726494402	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999	14.369615307786452	-26.031199898578006	-14.043051705963961	23.902224990097295				
	1058	983	0.006779413947917152	0.018607729760026597	0.004025052771484478	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	66.67775818219002	-6.134606542736278	-66.41020066944367	6.41334258260647				
	1632	1179	0.0011389550104285596	0.01393588748747199	1.6833172193448998	1342.0	1342.0	1342.0	0	0	1	-59.99999999999999	59.99999999999999	595.4162943472087	-209.11193579580095	-591.4718655680028	75.88666429535715				
	1632	1179	0.0011225049821915992	0.013771688338268497	1.6954215021408197	1344.0	1344.0	1344.0	0	0	1	-59.99999999999999	59.99999999999999	602.5525768869456	-211.05147723707597	-598.5717232177334	77.0983510645104				
	1332	1815	0.0006403316210620108	0.0064468902751826694	0.080071637497656	787.0	787.0	787.0	0	0	1	-59.99999999999999	59.99999999999999	405.71459490237265	105.33122358730391	-404.6610794332089	-103.24561629459184				
	1332	1815	0.000620334336382803	0.006148481834081931	0.08240736240510083	779.0	779.0	779.0	0	0	1	-59.99999999999999	59.99999999999999	425.51723334790836	109.84816762261984	-424.39549503428583	-107.49979607767075				
	1332	1709	0.0008590316504566002	0.008691190724875782	0.112796315229684	789.0	789.0	789.0	0	0	1	-59.99999999999999	59.99999999999999	437.48500608095577	-53.36894445853285	-435.93556587581634	56.92460701205435				
	1332	1572	0.0031186025418690404	0.03052345278941931	0.45626901837147793	773.0	773.0	773.0	0	0	1	-59.99999999999999	59.99999999999999	488.8589881149795	-64.32588920275732	-481.8703846497407	83.40519535218625				
	532	1427	0.0006390014028278651	0.0064548685555730016	0.09401233060830509	788.0	788.0	788.0	0	0	1	-59.99999999999999	59.99999999999999	-22.93969931105508	113.93132901232188	23.024698881982577	-123.40467405372098				
	532	1125	0.0014358749276801	0.014644579098475205	0.18420688904757598	793.0	793.0	793.0	0	0	1	-59.99999999999999	59.99999999999999	438.0350984807304	-39.482556816136984	-435.53409601359084	44.6097470184833				
	532	1855	0.0006980898858401917	0.006846981908912769	0.09338147855802613	774.0	774.0	774.0	0	0	1	-59.99999999999999	59.99999999999999	773.9972903425316	2.049406632689747	-770.2174798181483	24.733883357261863				
	581	952	0.00549684407743448	0.04001467715759991	0.5277011763906659	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999	136.63888372703624	-36.50134052856022	-135.7861173850469	-20.643014176349407				
	581	968	0.0036628589148653694	0.046574779405701004	0.7304052178330444	907.0	907.0	907.0	0	0	1	-59.99999999999999	59.99999999999999	-70.73811373795907	-29.722334929224946	70.89643093318459	-56.00836101165429				
	581	767	0.0024404891880895	0.029288513049949005	0.47137858199290905	875.0	875.0	875.0	0	0	1	-59.99999999999999	59.99999999999999	-70.81250383347427	-30.605118654523615	70.91416866407162	-25.09118804218885				
	581	1022	0.00411569981152844	0.0332833799581951	0.405787904264694	689.0	689.0	689.0	0	0	1	-59.99999999999999	59.99999999999999	-54.31120951066535	36.844752937248636	54.54028605253717	-83.16085258234584				
	581	1022	0.005464298468891071	0.035343942727401906	0.43209820210204875	601.0	601.0	601.0	0	0	1	-59.99999999999999	59.99999999999999	-49.16134336686285	32.96253573296985	49.42878448800298	-82.52444646296789				
	465	751	0.00032143239948153506	0.0034259883954422506	0.039614513562890204	814.0	814.0	814.0	0	0	1	-59.99999999999999	59.99999999999999	-138.52829881417645	123.64232689708538	138.6329466595642	-126.77151795049608				
	465	1910	0.0029789123197607697	0.0213626300034765	0.2681391625330549	640.0	640.0	640.0	0	0	1	-59.99999999999999	59.99999999999999	-278.383637340499	-28.394808879380847	280.53593737202493	14.648650540589077				
	465	1427	0.0011140258456952897	0.0129505473830168	0.14802050571879896	859.0	859.0	859.0	0	0	1	-59.99999999999999	59.99999999999999	416.91193615467546	-95.24751801770454	-415.03227174108144	101.0620589498384				
	668	374	0.0010885510705970199	0.0147748298170697	1.7006090545761405	1429.0	1429.0	1429.0	0	0	1	-59.99999999999999	59.99999999999999	-221.3061966778028	-115.369591275735	221.77660771623198	-73.25635480555654				
	668	374	0.0011106263382062301	0.014144395822631203	1.6346730551440307	1375.0	1375.0	1375.0	0	0	1	-59.99999999999999	59.99999999999999	-231.17494145328905	-111.30468428636111	231.6982459481603	-69.48061070474935				
	1299	1910	0.0003592095476724209	0.00485193630699255	0.09552678346910695	940.0	940.0	940.0	0	0	1	-59.99999999999999	59.99999999999999	86.59161694806049	40.700233415548645	-86.56040511304097	-50.8225736059274				
	1299	1910	0.00036659299122914716	0.004587482080457733	0.09496649899752864	898.0	898.0	898.0	0	0	1	-59.99999999999999	59.99999999999999	91.82464725514879	42.824531395253764	-91.78904755157329	-52.86112698300087				
	1299	1890	0.00239067232144671	0.017843493603628604	0.21502937305927303	656.0	656.0	656.0	0	0	1	-59.99999999999999	59.99999999999999	-237.3836075567267	32.553117832607164	238.64402404775754	-46.90415284743287				
	1299	243	0.00457242868733257	0.03418020142564271	0.4077533713723808	657.0	657.0	657.0	0	0	1	-59.99999999999999	59.99999999999999	511.2219837715382	-38.402154185482885	-500.40986464450566	74.27508712206716				
	436	374	0.0017476373474070298	0.0225862475770181	2.5475262015797195	1387.0	1387.0	1387.0	0	0	1	-59.99999999999999	59.99999999999999	584.0394373729274	-152.4188192620074	-578.8785850071778	-74.80182924395226				
	436	1559	0.0008477767884357367	0.011571809222622798	1.3597626684780695	1434.0	1434.0	1434.0	0	0	1	-59.99999999999999	59.99999999999999	701.221088350621	-136.89289617341865	-697.5874723752883	28.911061806617205				
	1513	712	0.00018765208803769203	0.0017710291671985806	0.02400285282507539	756.0	756.0	756.0	0	0	1	-59.99999999999999	59.99999999999999	257.50979844207745	84.96408480878198	-257.3845717035934	-86.4303353112778				
	1513	712	0.00018309565764572502	0.0017152461362816408	0.025621291051786402	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999	265.9318943114707	87.46600811189234	-265.80165318968596	-89.07257914309153				
	1513	1093	0.005062739744205489	0.047457793328152004	0.6801827127528468	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999	667.6184612926562	3.2877213193564465	-647.1254565419065	114.11769675175358				
	1513	243	0.005640994447898819	0.054073627863782496	0.7772919484522188	764.0	764.0	764.0	0	0	1	-59.99999999999999	59.99999999999999	629.795380772094	-3.953712195619313	-609.4739034079048	113.10397279199363				
	1766	30	0.0037399777384898416	0.11522154571351088	0.006938854755392411	275.0	275.0	275.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-109.4659571744079	44.4951987448218	109.9582451543128	-30.03957340012163				
	356	343	0.00244661896547396	0.019350938101233905	0.22834600732551413	679.0	679.0	679.0	0	0	1	-59.99999999999999	59.99999999999999	9.121583789283893	5.328525894182115	-9.112625445473169	-30.06919941521524				
	356	1766	0.0054815638063252	0.0399409118961464	0.47973428935437484	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999	209.408869621383	-12.913190657343016	-207.19522560895962	-22.612567365319396				
	343	1719	0.00410372099094093	0.029828231756910704	0.36499138505975703	1483.8375219635775	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999	-344.5985336038492	69.47538717058664	349.40026536561606	-73.83744168458342				
	343	793	0.0038084608243499	0.03183420282778101	0.37810937236825903	703.0	703.0	703.0	0	0	1	-59.99999999999999	59.99999999999999	-266.8117572951099	36.43633716258025	269.4292461212351	-55.336226195093715				
	343	760	0.00144971191580594	0.014868301946477504	0.19000741341426997	796.0	796.0	796.0	0	0	1	-59.99999999999999	59.99999999999999	99.73557574228803	7.742054442071533	-99.59806015395489	-26.831571401177655				
	343	758	0.0016278954856574497	0.0132292583637871	0.157336153255356	691.0	691.0	691.0	0	0	1	-59.99999999999999	59.99999999999999	90.26160612414121	-70.99502400189473	-90.080458976067	55.320413067731				
	952	1292	0.00709601896856702	0.054174033131706496	0.65326785024438	665.0	665.0	665.0	0	0	1	-59.99999999999999	59.99999999999999	5.766456473486047	31.78181085794833	-5.466676351366079	-105.14205896866213				
	751	1766	0.00166386096210172	0.0135379533045636	0.15520439058789107	691.0	691.0	691.0	0	0	1	-59.99999999999999	59.99999999999999	-413.4046787466967	70.03382262350777	416.1637462112621	-64.12092819592303				
	751	1910	0.00274414111995976	0.020981657009152704	0.2617178211031481	666.0	666.0	666.0	0	0	1	-59.99999999999999	59.99999999999999	-260.74456068065655	-53.0103071894562	262.53123582660197	38.289712747375454				
	751	1855	0.00187141090140715	0.021428806004412503	0.27130704536082195	851.0	851.0	851.0	0	0	1	-59.99999999999999	59.99999999999999	525.1988443152877	-100.9071839924217	-520.2329104355404	128.40236695632368				
	510	1979	0.005964429343834518	0.04615595429384241	0.559919314950723	670.0	670.0	670.0	0	0	1	-59.99999999999999	59.99999999999999	-98.53948300791723	34.68630285223592	99.2644145665074	-93.49709975578277				
	1364	269	0.000254828323430382	0.002517975235153461	1.2525606660218898	778.0	778.0	778.0	0	0	1	-59.99999999999999	59.99999999999999	-122.39978631341964	-81.28688256337365	122.43472176655057	-56.679573719343544				
	1364	269	0.000271172397340648	0.00264301669002743	1.24495918041561	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999	-116.60852613536025	-80.12893887930944	116.64225835959618	-57.01456166893899				
	1278	302	0.0342950132478122	0.09924133636807418	0.0261390999147855	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	38.483906979922715	-8.299999676696313	-38.03740746335985	6.5417429652106				
	1278	699	0.035639496886978414	0.10653844324564596	0.02406568979042399	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999	43.678415738591895	-6.914449238422223	-43.089421050836016	5.873763872300248				
	968	767	0.0013382712363200298	0.017440944915344907	0.26543850867785507	919.9999999999999	919.9999999999999	919.9999999999999	0	0	1	-59.99999999999999	59.99999999999999	70.988516263949	-56.07713866777705	-70.91416866407167	25.09106704218861				
	968	1510	0.0036576786413243995	0.044478228680670306	0.6994230854636289	882.0	882.0	882.0	0	0	1	-59.99999999999999	59.99999999999999	-70.7280349220494	19.635028754279084	70.9963864401169	-98.4608977316383				
	968	1510	0.00364630651943386	0.044199198991008104	0.7333035897027699	881.0	881.0	881.0	0	0	1	-59.99999999999999	59.99999999999999	-71.15691227508417	18.011633145153738	71.42780618741624	-100.79349026780552				
	648	1855	0.0003668577104597351	0.00441661813680176	3.330163318504069	877.0	877.0	877.0	0	0	1	-59.99999999999999	59.99999999999999	-492.126661742373	-80.53205458324125	492.96799096352856	-275.5924941455053				
	269	243	0.00025530614959993407	0.0030419849197376512	0.0372119472607039	871.0000000000001	871.0000000000001	871.0000000000001	0	0	1	-59.99999999999999	59.99999999999999	-262.562641430655	125.57903398256896	262.7595876695368	-127.33196699147406				
	269	243	0.00026262887000595193	0.0029070965867340594	0.037134825276170895	833.0	833.0	833.0	0	0	1	-59.99999999999999	59.99999999999999	-273.73799015019046	133.17646384222056	273.9595761745003	-134.81473997947208				
	1363	1855	0.0005990839999169109	0.00585149085285217	0.08520547032542988	772.0	772.0	772.0	0	0	1	-59.99999999999999	59.99999999999999	344.4206048901205	-89.84624765014128	-343.7293836941124	87.27479234133635				
	1363	500	0.00360740342547465	0.033197096485666905	0.514430723322602	745.0	745.0	745.0	0	0	1	-59.99999999999999	59.99999999999999	-480.54705857731636	41.32420578949336	488.34151880832775	-26.048911229894635				
	749	1979	0.00399604540073648	0.030581321998375908	0.3795588746255081	666.0	666.0	666.0	0	0	1	-59.99999999999999	59.99999999999999	-159.86160416678084	-28.441429594746804	160.78609206140965	-6.871970734531953				
	749	1754	0.0016394406916201095	0.0128891051766779	0.15568176635422692	677.0	677.0	677.0	0	0	1	-59.99999999999999	59.99999999999999	58.18621428134541	24.27737805658045	-58.120050099969724	-40.91115134335066				
	712	1173	0.0006616731316100336	0.004931310835531909	0.07534584023475649	655.0	655.0	655.0	0	0	1	-59.99999999999999	59.99999999999999	318.00778827414183	-42.74589623129022	-317.39121654901925	39.04425045063063				
	712	1815	0.0030475391520839203	0.03176800784265111	0.40428603335089985	802.9999999999999	802.9999999999999	802.9999999999999	0	0	1	-59.99999999999999	59.99999999999999	654.0484272544383	51.0279308795545	-642.0616661247087	30.3391589616564				
	712	1022	0.005567214432419281	0.04080208764306131	0.5366600638017708	649.0	649.0	649.0	0	0	1	-59.99999999999999	59.99999999999999	138.9695116891078	-126.35057202276165	-137.5194895668615	76.05507705951776				
	712	1139	0.003376445538480949	0.03559826780126431	0.47936948058143286	809.0	809.0	809.0	0	0	1	-59.99999999999999	59.99999999999999	629.8084342346369	61.05280684689618	-617.4123824726668	18.23613632865584				
	50	1855	0.0004984658036660401	0.0052260588949895525	0.07084876054867645	806.0	806.0	806.0	0	0	1	-59.99999999999999	59.99999999999999	-180.6565212570007	-18.495155088453966	180.80621720498544	12.302555514699822				
	50	243	0.00048894178866595	0.004779740621322771	0.06421571918618488	773.0	773.0	773.0	0	0	1	-59.99999999999999	59.99999999999999	-175.5666823317559	-33.24734711959174	175.70841048282935	27.59358609363075				
	1719	793	0.0016177231878188407	0.013075334178902207	0.15598860032670206	688.0	688.0	688.0	0	0	1	-59.99999999999999	59.99999999999999	144.9954017600693	-45.91275129879434	-144.65574412035502	31.94661918524153				
	1719	1979	0.004230393194225061	0.031163470459792307	0.3978532764773349	651.0	651.0	651.0	0	0	1	-59.99999999999999	59.99999999999999	434.0743176749568	-143.00599112636561	-426.0280848782227	158.61238752750174				
	1719	758	0.00487603953066887	0.037748682541321	0.528233339417093	671.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999	310.02187593506943	-87.64119785081566	-305.4749876694731	65.65296839004021				
	1719	1146	0.0030880695344582204	0.022429178837193205	0.28348333942303405	645.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999	212.3803320773937	-71.12153633140737	-210.98628430072398	50.75166831357879				
	1910	758	0.004608929471296258	0.03800400496403689	0.46118647054224277	697.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999	-192.8662887526741	10.691042847399029	194.47758527981713	-48.087815284632676				
	1910	758	0.004585812630360851	0.03577098650301621	0.41855507495459193	674.0	674.0	674.0	0	0	1	-59.99999999999999	59.99999999999999	-204.46592112445376	16.653432588084577	206.27247072890492	-48.55972060668109				
	374	1559	0.0008832353375784117	0.011167770984761396	1.3441456838160801	1369.0	1369.0	1369.0	0	0	1	-59.99999999999999	59.99999999999999	-457.4916596893257	-76.99752014824372	459.0959241452561	-58.29404974866734				
	159	500	0.00022335998928956703	0.0021623495207090905	0.032297981452569395	768.0	768.0	768.0	0	0	1	-59.99999999999999	59.99999999999999	620.6812888649265	2.277167254125884	-619.9036081526667	1.6822185028555134				
	159	500	0.000238167415531352	0.0023182632682465006	0.0307610085719302	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999	578.96849554813	2.409775730785945	-578.2469659798196	1.2139254445071996				
	159	363	0.007106177316955288	0.051405020363783506	0.6380371500890237	644.0	644.0	644.0	0	0	1	-59.99999999999999	59.99999999999999	42.289103396581226	-30.4328317028551	-42.172731451153275	-38.98824494132029				
	882	243	0.0035206865253672006	0.036645195242716	0.506899248446147	802.9999999999999	802.9999999999999	802.9999999999999	0	0	1	-59.99999999999999	59.99999999999999	258.35365782937356	-71.63798508113231	-256.10422837511305	39.95106921507186				
	882	864	0.0011094031405812098	0.012115308408995605	0.16344245562190196	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999	447.96251806222955	-17.77309912147907	-445.89173932094496	22.84966225133247				
	882	1709	0.00020985141811380198	0.0021308087728247006	0.02607113050868731	791.0	791.0	791.0	0	0	1	-59.99999999999999	59.99999999999999	-786.6369883828207	80.02741848872668	787.8573144479341	-70.44045748296239				
	1890	758	0.0025201892583891702	0.01983479489308781	0.25642106492965905	677.0	677.0	677.0	0	0	1	-59.99999999999999	59.99999999999999	-135.69978927769034	22.001940455963513	136.15018791711472	-46.66607903184017				
	1173	1022	0.005233336294688658	0.03793305422313649	0.4776140188000159	644.0	644.0	644.0	0	0	1	-59.99999999999999	59.99999999999999	106.53853734448604	-126.9941751756253	-105.51709534120988	80.18234984666944				
	921	813	0.0007342707045497373	0.0017635611776928397	0.06341918928609089	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-52.1446072876835	10.4186994219702	52.16398672104041	-17.372144784786155				
	1564	617	0.0009008754581382962	0.0019385515564050494	0.07174157153103132	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-47.0702037674924	7.42322407301534	47.08935037896808	-15.299600456393453				
	1598	1412	0.0009037223643902689	0.0019775712276953296	0.07457003090416173	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	-0.771102107275277	-0.5350705203771591	0.7712121348292778	-7.707793954823103				
	1954	309	0.003942278270581607	0.00910197651868422	0.35368702971906896	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	-46.8132718256355	6.03130423971033	46.914734798389794	-44.89420870464071				
	1815	1139	0.000721468428298831	0.006858697729018521	0.10203571456060696	760.0	760.0	760.0	0	0	1	-59.99999999999999	59.99999999999999	251.2091520778971	54.05607013983468	-250.7533865834537	-60.428301153055855				
	1815	1139	0.0007328506571939221	0.006924745208468291	0.10565240891925098	757.0	757.0	757.0	0	0	1	-59.99999999999999	59.99999999999999	248.83375344891272	53.13687579426435	-248.37964740901324	-59.930448684500206				
	1815	1709	0.00109038195973262	0.010209810531835999	0.152121480317786	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999	111.63215511050115	-120.21266302977264	-111.37324408784207	106.43233498464299				
	1815	1212	0.000533160382474959	0.005050116726952881	0.07690113015689928	758.0	758.0	758.0	0	0	1	-59.99999999999999	59.99999999999999	254.96610853240202	59.07381393784868	-254.61740219007467	-63.84868906640935				
	1093	243	0.000482097479462531	0.0049991164487591016	0.0731080089859739	801.0	801.0	801.0	0	0	1	-59.99999999999999	59.99999999999999	457.61709116843673	-117.41301730265161	-456.6349268555814	119.59386341001999				
	1017	1125	0.0006510614951667379	0.0063578261494319915	0.08881317310842171	772.0	772.0	772.0	0	0	1	-59.99999999999999	59.99999999999999	-310.32668530808223	56.87261952040228	310.9140817870186	-60.97711266596618				
	1017	1125	0.0006804984633834101	0.006824063138660971	0.08404103195147122	785.0	785.0	785.0	0	0	1	-59.99999999999999	59.99999999999999	-289.35392568312335	52.16228495771116	289.8871387856572	-56.12705538034922				
	1451	719	0.0190887799974158	0.04172849446032199	0.00854633274437673	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	99.26881958102913	14.400805599361185	-97.65707900444825	-11.87670090247038				
	1451	657	0.0183899826684594	0.050378967693149986	0.01034528192169959	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	5.873036822425296e-5	-1.234682430890635	-1.8873791512911564e-13	-0.00011940558906072633				
	1125	243	0.00093172233903408	0.010179013713213603	0.131859650623836	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999	-96.32191776502648	40.30716465672815	96.41913998684976	-53.78115375487702				
	1125	864	0.00180625766765866	0.0196081123656034	0.241563580367481	824.0	824.0	824.0	0	0	1	-59.99999999999999	59.99999999999999	-251.0057536932269	107.94295950389075	252.27468304347082	-120.459632789916				
	1125	1709	0.0024711063312795	0.026756174016029612	0.3412631819133651	822.0000000000001	822.0000000000001	822.0000000000001	0	0	1	-59.99999999999999	59.99999999999999	-450.9225100705733	106.83027560133867	455.8172743769087	-91.0616832422695				
	1877	1856	0.050466646081768006	0.13810153952864898	0.02857858604894949	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-28.967167154783624	-0.5997014378286637	29.35495101669518	-1.503741242444463				
	1877	543	0.0341483374678809	0.08629042608339335	0.01829617928587369	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	14.67225407190722	-4.5476034555530465	-14.601078391471104	2.730694089322511				
	1855	500	0.00414311490017199	0.03987566436200871	0.6107460691964353	765.0	765.0	765.0	0	0	1	-59.99999999999999	59.99999999999999	-450.95668773293323	43.702597224655804	458.8602823730251	-34.847324577025894				
	1855	1528	0.00041508565774876587	0.0033696280453614906	2.457417634188569	690.0	690.0	690.0	0	0	1	-59.99999999999999	59.99999999999999	367.3398667115073	-295.21561975495706	-366.73210164730324	29.526025484651118				
	243	1572	0.0006007844828772356	0.0060861772845340915	0.0844447730286107	790.0	790.0	790.0	0	0	1	-59.99999999999999	59.99999999999999	-1.246019667205845	78.28858422524054	1.2836384861636336	-87.14130217678981				
	1139	1212	0.000260147637901828	0.00249511185301747	0.034025754706913096	764.0	764.0	764.0	0	0	1	-59.99999999999999	59.99999999999999	-174.08927440322884	-34.37076519418234	174.16748682758515	31.566310464371455				
	793	758	0.006103511092722421	0.04747930508131442	0.531508752820017	673.0	673.0	673.0	0	0	1	-59.99999999999999	59.99999999999999	206.50314053687174	-68.97845455574253	-203.9869801598912	30.862191402519358				
	793	1146	0.00174801820714213	0.0147438467117557	0.17414501094723597	707.0	707.0	707.0	0	0	1	-59.99999999999999	59.99999999999999	196.1987971139174	-59.62352941488652	-195.53119184124523	46.47337178396711				
	363	1926	0.00470323144650012	0.035423657524215106	0.4320892225623969	660.0	660.0	660.0	0	0	1	-59.99999999999999	59.99999999999999	-236.01836572057996	-53.95065802321821	238.44824567925477	23.811662621792053				
	1336	1306	0.08482580144515732	0.21576227856217894	0.04793308662138878	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	4.5937447896012165	-7.371812700728639	-4.560458916494127	2.125067756284491				
	1336	484	0.09216109331963636	0.252731762580634	0.053216856760745904	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	0.9241354788210402	-8.732063421848876	-0.895489818089335	2.85161794014684				
	1336	1556	0.14660060473484895	0.4336830756503617	0.08441986633040935	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999	17.438194780877403	-8.046169130762078	-17.019942816047443	0.014660941590023626				
	1336	1154	0.0816180064428365	0.24852212814153588	0.0498730454116506	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	20.076096564549786	-18.03771032587433	-19.606307689236218	13.835413406270543				
	1235	1336	0.12212704062114056	0.38703269725507605	0.0705996104013375	78.0	78.0	78.0	1.0552410552410554	0.0	1	-59.99999999999999	59.99999999999999	-40.6968430217657	-0.6487249309873386	42.72683188462828	-0.35673391950554617				
	205	330	0.0073481386190014895	0.027084312552027392	0.007304179940303788	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	54.229302896902375	-7.141759852675935	-54.04077806236338	6.988066098484948				
	205	1556	0.06430236821700819	0.17978284463658892	0.039188245123857594	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	5.982063431738715	16.44410201935556	-5.768578470880545	-20.2634319655039				
	205	1895	0.013764156946195304	0.05547133659962558	0.013970784274740099	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	43.611453325922135	-4.781913530524119	-43.38465271795408	4.0749255199246175				
	205	1154	0.033516937474636396	0.09253534544164307	0.019445091573066103	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-19.447567973186615	12.021142766768016	19.606307689236218	-13.835413406270543				
	1265	1602	0.00232129511072766	0.023596613976266195	0.00944844518988952	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999	19.212148850139275	5.824957930045685	-19.203638497812335	-6.7918732718111965				
	1265	647	0.03910356974238528	0.13724645487025394	0.027509415414333296	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	28.490437621086866	0.20256536924192817	-28.205182916973133	-2.238604110356669				
	1265	647	0.0391109898971301	0.13332004798937094	0.028704409679621498	163.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999	29.27651280316975	-0.045147981998530096	-28.975511111501707	-2.0979757876695233				
	1265	1527	0.0025969930342533594	0.02487079684794879	0.0100089951337874	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999	35.95152100354546	8.927161525743136	-35.91937412470025	-9.73389986318496				
	1530	1066	0.03849524709378881	0.10315015862777101	0.021005102677311704	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	0.00043382193366525	-2.1425628019737806	0.0	0.0				
	1530	546	0.00504658115445636	0.04844925607439128	0.007345125751487441	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999	-9.2062089747468	53.150730487178045	9.352225143210282	-52.47927243540757				
	1530	546	0.004984208895359191	0.0500184619898302	0.006879821772045459	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999	-9.15313267314178	51.47846050698818	9.288560838096831	-50.80347664315688				
	1530	1620	0.0011283213729495198	0.027333370479108793	0.0015231814300268895	537.0	537.0	537.0	0	0	1	-59.99999999999999	59.99999999999999	-140.5787555159637	104.36038850100924	140.91820005804695	-96.28875740059914				
	1530	1620	0.001465341174695639	0.028810969831753998	0.001940103144571188	473.00000000000006	473.00000000000006	473.00000000000006	0	0	1	-59.99999999999999	59.99999999999999	-132.357406807397	100.20922278303803	132.75383344925626	-92.60761093804881				
	31	28	0.03713735064702341	0.1660244527816399	0.439467819973268	320.0	320.0	320.0	0	0	1	-59.99999999999999	59.99999999999999	-30.35090514807078	-45.12626663469227	30.81978625307232	-2.6724777521745553				
	1700	957	0.011195397630292002	0.03268669014166569	0.007303788624471045	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	31.677523197217482	-0.2515363985193302	-31.584675259857896	-0.3585386466916761				
	1700	1939	0.028279031073711818	0.12718387141320894	0.030635143730044403	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999	46.71177322519291	5.819874454229053	-46.18805742808745	-7.105785090708137				
	1700	626	0.017746030093096197	0.08264867896333336	0.019345907812053285	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999	32.49447981773045	14.34006291950273	-32.30433821742593	-15.760155216401087				
	665	672	0.0006957378639131781	0.005779441676177549	0.16339648452316902	280.0	280.0	280.0	0	0	1	-59.99999999999999	59.99999999999999	0.25894664332444894	-59.169223269161996	-0.2431075102388115	41.20545345408742				
	665	472	0.00051902065923214	0.004381330450064218	0.11307902935775599	283.0	283.0	283.0	0	0	1	-59.99999999999999	59.99999999999999	-0.6201758968006896	-19.181122272395257	0.6209640303047474	6.691185584601211				
	665	902	0.000297132604429498	0.002356686860172079	0.06092698699716479	273.0	273.0	273.0	0	0	1	-59.99999999999999	59.99999999999999	51.236396215547906	1.9207503132943993	-51.229259152173825	-8.592150361186606				
	665	365	0.000294323009653017	0.002353190984619779	0.06092686202386017	274.0	274.0	274.0	0	0	1	-59.99999999999999	59.99999999999999	79.40815408741449	10.420710269203031	-79.39084538153897	-17.008607926392237				
	665	472	0.00038596826991066293	0.004704185158237808	0.05546157770449669	354.0	354.0	354.0	0	0	1	-59.99999999999999	59.99999999999999	-0.14353549159083445	-15.167884119551978	0.14404758398705433	9.044955606520965				
	211	1856	0.006973423682034022	0.043420309793702296	0.00961514875106513	235.0	235.0	235.0	0	0	1	-59.99999999999999	59.99999999999999	46.297915160936014	-1.3268718658288687	-46.165229971197164	1.0721451672522226				
	211	1108	0.00409676693452522	0.026501719788671493	0.005882945050857957	241.0	241.0	241.0	0	0	1	-59.99999999999999	59.99999999999999	55.372598279863695	3.3597312248019895	-55.26063249915693	-3.2965072901986123				
	1263	1515	0.0210587474328652	0.09115112085567419	0.020496184518050905	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	71.0785998359122	-4.363231338765852	-70.1030697944441	6.366211994015471				
	1263	1867	0.016590047498525808	0.0765936850407127	0.009137140149995678	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	39.31380753460257	11.132132672231027	-39.05865040459787	-10.939024256846311				
	1263	1865	0.030391143900961107	0.17911859959056917	0.020550133843278227	174.0	174.0	174.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	-77.80205531579033	15.706131196748663	79.69792263836413	-6.626874264073206				
	63	364	0.00325308564902376	0.02033695205842609	0.004857836650230459	236.0	236.0	236.0	0	0	1	-59.99999999999999	59.99999999999999	34.8939542824937	5.811312442036802	-34.85986724442044	-6.178815209527488				
	63	1214	0.10231122600006119	0.2877233056931901	0.06101108035344374	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	30.243469738736295	-2.849856339876907	-29.461475580498526	-2.0761584022978092				
	63	998	0.06617580714446493	0.20238403459419496	0.0488623414546065	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	51.471232326536054	5.7299321181891605	-49.96583810182245	-6.750638442773214				
	1568	1408	0.00717519660964934	0.032018284045913295	0.00883821157493535	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999	72.80739526921572	24.32345392664939	-72.43881097481655	-23.68543328267086				
	1568	1037	0.0154543988733133	0.08613837815465025	0.02134538355219359	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	81.75846438457495	35.593677366898866	-80.67979394032034	-31.951427870447425				
	169	295	0.008553625925361463	0.033786346754874984	0.007538375273089858	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	43.77917992838847	17.112679005558615	-43.61326323850629	-17.314602300096897				
	169	1051	0.00544038066279609	0.020948259432943494	0.004336769995775069	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	61.86883539043323	13.515029864159727	-61.678258235610116	-13.275868603541156				
	169	1183	0.008983115842057392	0.03871692468586838	0.008628724846779375	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999	-9.783054293563701	-3.6059993446303973	9.791309669617528	2.6502487097241443				
	169	111	0.007053149099379784	0.04478358546800029	0.010932849966944203	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999	17.311937403549436	3.1246444535301157	-17.292638915989524	-4.25272885720111				
	169	111	0.007108711922104701	0.04203454866641289	0.010280709808051597	227.99999999999997	227.99999999999997	227.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	18.454045384048307	3.191353060499654	-18.432049043274183	-4.2373065881807035				
	169	1857	0.005815399357252573	0.03351469937494259	0.008004333194041625	225.0	225.0	225.0	0	0	1	-59.99999999999999	59.99999999999999	33.85726465625533	6.66930612396069	-33.796557685715875	-7.233929085302639				
	169	1857	0.005107525231549518	0.031102843950502574	0.007919455919042227	231.99999999999997	231.99999999999997	231.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	36.467399356622785	7.568872563024465	-36.40530290801489	-8.095515224091235				
	169	51	0.00565531593188061	0.023661015586769193	0.0050759720070380696	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	44.68768013981524	16.88947079940523	-44.57464315092112	-16.995327916047938				
	169	1051	0.0067720640180297725	0.027052260798537193	0.006463262143668721	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999	47.92068886762746	10.733595283983863	-47.77779923373713	-10.900005864063123				
	169	1435	0.0012171551443291798	0.009988757538519327	0.00488960326646641	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999	153.58832364893414	6.606613083397711	-153.3374508163419	-5.107321081279246				
	169	1435	0.0012414766141581302	0.009946696680473157	0.005171861472168011	274.0	274.0	274.0	0	0	1	-59.99999999999999	59.99999999999999	154.20183486088516	6.167425762193447	-153.9439659154119	-4.6932140392802335				
	1186	1627	0.008649832452143541	0.05403166819817848	0.012052758680079101	236.0	236.0	236.0	0	0	1	-59.99999999999999	59.99999999999999	3.365603853382811e-5	-1.2906743629877648	0.0	0.0				
	1186	705	0.0042938810001961	0.028303229642584922	0.007025425069453192	244.0	244.0	244.0	0	0	1	-59.99999999999999	59.99999999999999	-33.2211804867164	3.252267118954689	33.2659694002296	-3.7095484134993555				
	609	1367	0.004904775345602758	0.030011079312870434	0.12720924780109744	233.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999	98.5730469810444	-47.96933843349612	-98.05884146401081	37.17927283989042				
	609	1745	0.0046872829511284035	0.03084124885446546	0.048865348205569134	243.00000000000003	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	94.46705932572222	-40.20168652069665	-94.02169682063509	37.7803878627836				
	609	309	0.0034706502315515605	0.03070345903288569	0.014691328093565499	291.0	291.0	291.0	0	0	1	-59.99999999999999	59.99999999999999	111.77098906934084	-39.71756285930805	-111.32398727050486	42.06145650819006				
	609	309	0.0035296349189802992	0.0307273213566653	0.015087396393315891	288.0	288.0	288.0	0	0	1	-59.99999999999999	59.99999999999999	111.59068540780197	-39.90272307213033	-111.13697950686718	42.198498169286445				
	766	705	0.004053060797896239	0.02446966323087459	0.006177579314075412	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	4.144227361295273e-6	-0.6619922260395115				
	170	1667	0.0023407329653645894	0.01836936134374139	0.00844585873339372	271.0	271.0	271.0	0	0	1	-59.99999999999999	59.99999999999999	55.44906883297913	7.303639287370957	-55.38240257352351	-7.707853613096861				
	170	733	0.0020700866257841706	0.013150913127768796	0.0033372992755761398	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999	-7.243072123696773	74.22670321586442	7.348189593627377	-73.92305147301018				
	170	733	0.00218950656854082	0.013228976593575395	0.003144755061679518	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999	-6.607869422540848	73.75846143779134	6.717463001339899	-73.43943102399241				
	170	1809	0.0029339056656714504	0.02280550550641679	0.011609195027105	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999	59.59859431525602	10.252929390392383	-59.50075576997356	-10.765455826457208				
	170	64	0.0031787034054072605	0.017121274992003995	0.0033025415008198517	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999	60.40003663824732	17.172976094503724	-60.28598550552899	-16.920588127704956				
	170	1504	0.005222129207927498	0.023856076146907188	0.005555719114886597	195.0	195.0	195.0	0	0	1	-59.99999999999999	59.99999999999999	52.98448540201189	9.65622928006282	-52.846587940616885	-9.63499129593216				
	170	1367	0.004794936925559121	0.028949815211568003	0.007447234167219613	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999	91.18081533267379	-19.17346796632813	-90.80330737151168	20.63193000909361				
	170	1367	0.0030027581930302093	0.030115951823988504	0.007421462371949104	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999	89.39794548322831	-12.841624764823598	-89.17570696094978	14.252618258642588				
	779	92	0.005806795142293912	0.025520953612588295	0.007273383931166958	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999	50.38158081601072	26.639303923658698	-50.2121305000638	-26.702488916025104				
	779	41	0.0018467379422874698	0.015989768034785495	0.00783520075768698	287.0	287.0	287.0	0	0	1	-59.99999999999999	59.99999999999999	160.46295673087616	38.866998203537726	-160.01313346325017	-35.84320635163471				
	779	41	0.0018882742864922604	0.016113858673807692	0.008218353224019516	285.0	285.0	285.0	0	0	1	-59.99999999999999	59.99999999999999	159.26113499413034	38.27005322016673	-158.8084265171322	-35.32034260496219				
	779	1501	0.001322063036568	0.010773364188270594	0.005464625666397621	277.0	277.0	277.0	0	0	1	-59.99999999999999	59.99999999999999	92.56901317269337	23.27432760124635	-92.46134973395804	-23.007280215460938				
	779	1200	0.004912874445690488	0.022585303156062997	0.006337468583148898	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	15.423509626743535	-0.9790389162962962	-15.413062602840503	0.31732671870878				
	1059	14	0.0017381451018061503	0.014092758851498395	0.00769021928546205	276.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999	-3.253049645029808	157.11426697450742	3.6389170319671726	-154.8289791446905				
	1059	1860	0.0030266977207867403	0.013598732757643797	0.009535455419853327	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999	7.696387527213919e-6	-1.0665819734010493	0.0	0.0				
	1059	41	0.0017845289028622202	0.015172026048819499	0.008034618214983958	284.0	284.0	284.0	0	0	1	-59.99999999999999	59.99999999999999	195.81777118758578	31.4668622930212	-195.18974790829526	-27.019731362884936				
	1059	41	0.0018279106239518202	0.014785468740770604	0.007691074190512769	276.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999	200.9841216241492	31.10725060096199	-200.30772175720682	-26.49019323937749				
	1059	1276	0.0104346547274053	0.042269580070755895	0.009269254995150496	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	-48.191968080439665	28.25523150059443	48.48587056157643	-28.095074143870104				
	971	307	0.09191392315525557	0.1686962864496749	0.03189677527088669	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	24.760273636304643	-5.21827932314129	-24.243989777155072	2.6678831646688623				
	971	1062	0.14578223888841493	0.4262043442174878	0.08615525808284062	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	10.41865859590701	-10.007717918122342	-10.24078813404456	0.87110094062074				
	1273	221	0.0317457329405099	0.114024499808969	0.0286442244663388	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	30.512160774311187	1.6731334440223633	-30.256531084650717	-4.069535471891369				
	1273	1183	0.004779704814719039	0.021941347023116894	0.005955872625948858	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	74.11547230732981	27.71606461579189	-73.85891173875511	-27.229513419626084				
	1273	1183	0.006072033718831371	0.02670510494224349	0.007018827885204931	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999	60.97798238793219	22.04810129592664	-60.75885092288611	-21.8989053803953				
	1273	1976	0.00970867300598323	0.03717241151146591	0.010912314254790504	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999	20.050939433229267	-0.2621569227098926	-20.017569016516177	-0.8846686340804557				
	1273	1976	0.010835267894156297	0.03899883564042859	0.0116035609052656	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	19.035337976565316	-0.6172790357765702	-19.001783939270997	-0.6172851250477471				
	1273	378	0.05116587169542161	0.14251912359490498	0.032109590112689906	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	26.32095415678963	-1.5095428800466104	-26.017950136685258	-1.3608304478701454				
	1273	1400	0.00244328402138054	0.013916006894982397	0.00437613147669006	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999	44.34702136631839	15.521583983935525	-44.30075738644854	-15.768703749399403				
	1273	1400	0.00288290029838379	0.013459372033341797	0.00395241503307968	198.0	198.0	198.0	0	0	1	-59.99999999999999	59.99999999999999	46.09128939726503	14.25956614154651	-46.033774216795365	-14.45222647791893				
	1391	1999	0.007357981857173141	0.04230426934472749	0.009375906391495843	224.00000000000003	224.00000000000003	224.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	98.93905231589147	27.11663389805799	-98.24360661599036	-24.14808082412108				
	1391	1165	0.00357568819878623	0.019820395019045107	0.003964809751138089	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999	97.48679953500302	31.29132583273601	-97.15063974774495	-29.866855988181662				
	433	1802	0.0042069650529264506	0.019596229639109692	0.004523835593814029	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999	91.20293427571241	12.89787252801149	-90.88878406957367	-11.946110303409833				
	1709	764	0.005483840273336411	0.10944363030558464	0.02097223435878726	289.0	289.0	289.0	0.971428571428572	0.0	1	-59.99999999999999	59.99999999999999	49.88393779937898	10.61050658919515	-49.75750996388747	-10.447824973678133				
	979	1322	0.00276108163125534	0.016319758897069395	0.00469451094413269	227.99999999999997	227.99999999999997	227.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	163.08876414603722	4.931644193722268	-162.42752540088563	-1.5428569804850498				
	979	1322	0.0029489379769526403	0.016730731154773797	0.00464126763184369	222.00000000000003	222.00000000000003	222.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	158.92507681518154	3.7097429517497553	-158.25471071915842	-0.4201006684154888				
	582	1481	0.05348117413869782	0.14531828620785794	0.03132240254393218	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	24.66957419220176	-2.90582815743034	-24.385978437969843	0.10866595669166346				
	582	983	0.0649762098588217	0.17706557531654796	0.040189658294348	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-28.407153146798503	15.10537903066814	29.03448479804198	-17.97477075192316				
	582	1881	0.010082513812489802	0.027701649068162793	0.006167779100017621	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	44.59159292702341	0.45426467035310514	-44.417202347024585	-0.681552106394673				
	582	1835	0.014619610567353704	0.03841456131454559	0.00566760211733636	459.14668332342	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999	22.74372904451872	10.16326646497026	-22.663981727714212	-10.601349432863136				
	582	1835	0.014425373999215702	0.037308111726120086	0.006127340246545618	466.9769533587191	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	23.42747436864716	10.301945912112421	-23.344388634356957	-10.787223540284394				
	582	497	0.005577902700716071	0.023849819861333797	0.005133834691245109	187.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999	29.381783262407822	3.945195425485108	-29.339038265150958	-4.351465622564454				
	582	497	0.005665495491459499	0.02237550579809579	0.00505021986993961	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	31.2558134515987	3.6398749597168054	-31.20692367064809	-4.026232188041763				
	582	626	0.11138231947347506	0.307435720003582	0.06600884197591805	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	18.247485982316196	-13.596333373242187	-17.83195187475381	7.074423438159284				
	364	967	0.014419173569446393	0.05632424654345958	0.0128929504747316	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	36.017734284073036	22.969986676404485	-35.79279523816726	-23.60564384758591				
	364	1040	0.0225312773953215	0.0805464619517326	0.0180640302773309	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999	96.5969097837037	4.72538381110754	-94.82803108030707	-0.5138004295681433				
	364	998	0.136517850684002	0.22922476807357708	0.04432180698541921	106.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999	38.82940392094126	-4.576433176030214	-37.0995587007868	2.389466620134017				
	364	285	0.04723718132380401	0.12982034034957193	0.028453586697983587	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	67.5702565977055	7.99477438019653	-65.72498389068325	-6.201491114036734				
	295	51	0.00368005456326203	0.016416873988806695	0.003719989592422267	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999	-25.33582242081322	-12.874021004994644	25.362004322641667	12.570202314258818				
	106	699	0.03587354375371991	0.17341103287981796	0.0382736800781898	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999	-21.20608894072524	-5.678463828432629	21.353223286185884	2.0225251484565385				
	106	699	0.04095787081727391	0.1855050382186889	0.04011681388674399	194.0	194.0	194.0	0	0	1	-59.99999999999999	59.99999999999999	-19.80916637250462	-5.279866301586512	19.955130710243164	1.3634750395832487				
	106	1527	0.0041509735150579395	0.03206591362042538	0.018768048088274397	268.0	268.0	268.0	0	0	1	-59.99999999999999	59.99999999999999	48.408288637371534	18.542783095524356	-48.30779984256057	-19.865747103281407				
	106	503	0.01680446724027861	0.045913942283461795	0.009512555195216096	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	39.632468685643616	-2.467862056970418	-39.39763697286852	2.0430510980163166				
	106	1861	0.00280860466930736	0.02132329152186029	0.0114445871735085	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999	52.5509939189861	19.55757838483884	-52.47197825721748	-20.24057654917817				
	1971	1847	0.022729986185668506	0.10721767936297698	0.024343088420801802	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	62.344287100083854	6.693013748953589	-61.56250594075389	-5.752046411234062				
	1971	1214	0.04349690529778599	0.12511063591651606	0.025779621472898886	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	45.50021561810505	-11.596871230413	-44.677830484338685	11.014059444422365				
	1971	1847	0.021896637973982808	0.10063673010135098	0.022764525680579212	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	66.3900931523366	6.94881725437874	-65.53721363634156	-5.59758327527989				
	1971	892	0.09995104926900943	0.2779163375013508	0.059075677764555405	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	30.263189093605515	-3.8424927971176435	-29.466388262304953	-0.5796432024374621				
	1971	655	0.06965167603690561	0.14650590312331663	0.031313226337370395	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	39.41913516904666	-6.550240425389857	-38.463598942361905	5.020409217743873				
	1971	998	0.077091409565908	0.2144363121672538	0.045086920210783435	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	34.11609654106854	-3.2716634311683506	-33.33494460138188	0.36364746871714704				
	1393	970	0.030365091281197992	0.09145766212802847	0.018033838921599092	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	-17.25337728536739	10.1702477415907	17.3613865555819	-11.986481087464593				
	1393	1050	0.10105110401404103	0.27032323694201194	0.060232091926103494	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	29.821784234151583	-9.741333288018406	-29.03604803417335	4.723070718759258				
	1393	1050	0.0946456450715289	0.25963243142533987	0.05690704128061888	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	31.194899113156872	-9.561153442884606	-30.392290813744584	5.035739290367836				
	1393	1615	0.0509412016317174	0.10732408037336796	0.020520344273173192	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	-20.33015786443933	1.2846278373742384	20.509420241853853	-3.3700338728476886				
	1393	960	0.0628491078339517	0.17630389469540692	0.034104918209603104	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	28.12395580339461	1.6156298302613805	-27.700039003688516	-4.41493202535153				
	1393	497	0.12501993471866002	0.3593189516757519	0.07592715844415221	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	10.971079012168033	-1.493000064399984	-10.835229895397033	-6.9891594868869324				
	1393	584	0.019119469877458228	0.054922040420350336	0.011705698856442006	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	7.814678832942352e-5	-1.3960099116960842	0.0	0.0				
	221	1523	0.07694483679411	0.23783216376529093	0.051843554611648406	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999	23.26203513297124	3.360489319089482	-22.87123124906822	-7.921963300858334				
	221	583	0.008393734505149048	0.25136041669877346	0.0007497177316169812	126.0	126.0	126.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.994495951679479	0.7090461528018873	-6.990865571744742	-0.6859382097322956				
	302	699	0.07705555342587272	0.21090195182296395	0.04410709649216661	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	3.8149317917229086	-2.566382391545238	-3.8052740689687004	-2.5160860392352826				
	28	283	0.021383695335674604	0.09412714147856736	0.2615913086940159	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999	-33.75346265378846	2.6096853051529534	34.018406855483605	-32.16678316032841				
	1805	1565	0.0007442872857218615	0.00309984844893403	0.10349242919800801	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	23.28133286359229	-14.177992748998552	-23.277198490625995	2.7618120829548567				
	1805	1367	0.0013409565498162998	0.005570365555323658	0.21782769745726593	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	-29.869062800659147	5.528805567681007	29.883635921099682	-29.518449386392764				
	1805	1367	0.001291131577181631	0.0057844319736384785	0.20812776817427509	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999	-29.15309602078539	4.997619854986478	29.16620908919643	-27.918091175439475				
	1847	1465	0.003919391780208801	0.011899987087909097	0.0029638759877421007	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	23.109687123822834	3.3681413315379203	-23.090346390339807	-3.637291576465953				
	1847	972	0.0901740825170912	0.2538321929199159	0.05625872332678317	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	10.763300156180307	0.5563134874377194	-10.658002268682289	-6.386191100913514				
	1667	943	0.0022923850741297905	0.015587272455402599	0.008147044783458108	248.0	248.0	248.0	0	0	1	-59.99999999999999	59.99999999999999	27.755829940033312	-6.771707832938639	-27.738869905245	5.99433706482519				
	1851	283	0.03905852992553959	0.16522944318791896	0.4496695266409031	310.0	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999	-10.618984698427116	-15.827976534304561	10.695450889540895	-36.86320306571182				
	876	579	0.030701083648665806	0.07543918535780157	0.008205477387676954	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	4.942144519268218	-6.681585796181946	-4.924517404329672	5.818562106439226				
	876	579	0.03140418629638849	0.08142545084910925	0.007764268109877591	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	4.7184671971985885	-6.155697058939531	-4.70276282572685	5.338812219139193				
	870	472	0.0016939536714636405	0.013616143439960857	0.21961523786255938	275.0	275.0	275.0	0	0	1	-59.99999999999999	59.99999999999999	87.9751172867909	-36.786917366684854	-87.84675478782088	13.578729521162794				
	870	1694	0.00047645715381950093	0.0037641848068591193	0.05407206912217199	272.0	272.0	272.0	0	0	1	-59.99999999999999	59.99999999999999	-94.63905958801769	14.57247945515157	94.67912281099609	-20.212550603765052				
	870	1694	0.00054450880904356	0.003878719500461408	0.053023864614134684	254.99999999999997	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-91.43924760982347	15.32318168559497	91.48221306000782	-20.858239179632797				
	870	690	0.0015818328157918104	0.08431640947042132	0.16478352117402026	867.0	867.0	867.0	0	0	1	-59.99999999999999	59.99999999999999	34.60765931677215	-9.276945079121637	-34.59046382006687	-7.962524791956558				
	672	768	0.00113981681188196	0.008620966869687658	0.3363178145783579	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999	33.034562698916275	-2.3648985632934045	-33.020630641760334	-34.81299507971987				
	672	472	0.000138285460487008	0.0012307199009638293	0.0255459336943184	292.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999	-4.9646863152984295	188.66527693354368	5.009716284784577	-191.09505793795432				
	672	423	0.0007516070646801963	0.0016758111706478493	0.0680288744866475	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999	55.48258873906323	-2.152557373598611	-55.46173344380749	-5.351511513703862				
	672	1129	0.0007404927350087093	0.0016161291100121997	0.06595189028873291	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	38.092778848872925	17.325491046579288	-38.08016434590327	-24.61683385149785				
	672	170	0.002237436387443911	0.016997652658335912	0.6486100710493051	266.0	266.0	266.0	0	0	1	-59.99999999999999	59.99999999999999	-114.33427357441188	8.546572413024164	114.63769404080988	-77.94757088829546				
	672	1423	0.0005529419012116269	0.0011722320516994195	0.04379369363537761	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	95.51895969809269	-10.461113568525752	-95.47320275320999	5.6973819729540525				
	672	1763	0.000523447964653373	0.0011645646568033796	0.045770792281005994	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999	91.49189772248421	-10.332558873568196	-91.45214955903057	5.34060341028261				
	283	734	0.0035491340492954495	0.015326548600584293	0.04306884769377108	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999	-44.7138577450245	5.842956010003487	44.77687867454323	-10.59079361664336				
	1465	874	0.023811938042652806	0.069890763158923	0.017406600993864707	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	10.923365187875708	-0.5495171174501167	-10.897613827549716	-1.2931873058262298				
	1768	1488	0.0026898252290930595	0.011048416859561996	0.0027567979956083	183.0	183.0	183.0	0	0	1	-59.99999999999999	59.99999999999999	21.420830193002438	-10.221351326819757	-21.407140385904743	9.973965243750785				
	1768	632	0.0036813646919176884	0.015031758168106892	0.0034567908464465283	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999	-28.924624373500567	8.979425357280547	28.9554156066442	-9.234116710136643				
	805	1278	0.012020589203564504	0.049875391618117694	0.00420431826024875	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	82.99082653469448	-14.428718435854861	-82.26683937389826	16.938723614966676				
	196	181	0.009514572216053962	0.02695772360943719	0.007153415701717598	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	-1.3290700996688272	-5.990464145703331	1.3319155332867767	5.206335547062347				
	196	307	0.09063962822564879	0.17126629378376493	0.03374988320376721	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-0.8545037990359896	5.961649298810676	0.9053260384265753	-9.5553842067049				
	1847	874	0.039954174136131095	0.08972461380648986	0.017716290065014694	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	11.19510669077981	-1.2446205838067388	-11.149869478463893	-0.6085500157943166				
	1481	1108	0.03341241093942062	0.0971181807949324	0.02089908804586951	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	18.058710088743936	-3.360744336351574	-17.960708521573004	1.2958601325562384				
	1538	1276	0.0022737419008883606	0.014641601244770907	0.00391607910563238	240.0	240.0	240.0	0	0	1	-59.99999999999999	59.99999999999999	12.38129428499916	-10.258136507325332	-12.376052425304774	9.859719676190673				
	1538	923	0.00217969444776177	0.013465182688251096	0.025629240785775196	234.0	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999	-27.487868074044357	4.013387205662662	27.503389928826465	-6.7425234625461075				
	1694	170	0.0004807928346097469	0.0037432386446837286	0.07913905567169187	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999	-104.38541700077717	18.31859266054253	104.43522746107404	-26.64445832435082				
	1694	170	0.000456902439626306	0.0038646144752640284	0.06332390138704798	283.0	283.0	283.0	0	0	1	-59.99999999999999	59.99999999999999	-101.4487131635918	17.48483129236369	101.49323229643352	-24.08060319697442				
	1488	1342	0.0025794945379240897	0.010228949741609402	0.0024966471115350697	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	15.827093145490503	-3.1589647967731347	-15.82101530977349	2.907990736129038				
	1549	1265	0.006160288057459519	0.031080912667326578	0.010571547689819698	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-28.87131010518097	-5.089904128501503	28.91867804732589	4.151605775519593				
	1549	1905	0.0057205006992258126	0.03258407891132871	0.010618550724191603	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999	13.083318710875766	3.8471612051684234	-13.073486388023689	-4.967942029455757				
	719	1118	0.015802826208318608	0.044923353904043284	0.00933202304306393	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	97.65707900444825	11.87670090247038	-96.31942253588176	-9.12377460524633				
	506	1802	0.005461643600495581	0.022708737375477295	0.00489062478464842	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	-9.855132523134014	-2.879305740552492	9.860189279558481	2.3509081287027436				
	506	1051	0.002961245820830481	0.014136113673705599	0.0035818538741674284	200.0	200.0	200.0	0	0	1	-59.99999999999999	59.99999999999999	-87.74418416130298	-24.286143411779012	87.9626356676081	24.924801399300257				
	733	1259	0.0007006486663552933	0.00373468099753931	0.03961634617047852	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999	-50.883598860246806	80.72714842141043	50.944860551419914	-84.67443427245487				
	733	109	0.0010739944270122797	0.006037814471609886	0.04465761461360849	221.0	221.0	221.0	0	0	1	-59.99999999999999	59.99999999999999	-60.28709260664789	67.35985244041117	60.37153017808017	-71.69918804466036				
	1802	1165	0.016672229931986398	0.06817162975556497	0.013992903959333898	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999	62.52494331818883	5.074020200421999	-61.94026150011748	-4.237902739757948				
	1192	282	0.00047280571614880993	0.004957548370876347	0.17598060405556998	323.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.0004185896575139696	-20.11021624943674				
	1412	309	0.0029916977852960107	0.006792727989568378	0.23717016974554903	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-18.559512006445182	-1.9137438543877276	18.57222639836244	-24.26825015938806				
	813	309	0.00361272130232751	0.007844617166129126	0.293027041778988	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-66.41740900296492	7.982525401934352	66.58087259389049	-39.99021248982642				
	617	309	0.0029172445823042715	0.00686460768227652	0.248039923041388	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-63.47079628840887	5.3051982966401035	63.58679980221529	-32.425443917058935				
	1856	1108	0.00343729374374636	0.021270732143109688	0.004992778273344039	234.0	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999	-25.377560899825973	5.978556990773237	25.39850084605053	-6.408672162263339				
	1856	1676	0.01235617777113962	0.25506785457673936	0.006895574997416703	124.0	124.0	124.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-29.87905310819925	-14.70357882455653	30.000000966740608	16.39706203104752				
	244	64	0.00423247762415903	0.016278512369071095	0.0038815910188481203	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	-21.133916854991142	-0.3330170087902342	21.151273256991395	-0.023370313609146664				
	244	1504	0.0075682298673628795	0.029366002140629982	0.006700962464417327	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-4.127258906556126	-1.6559143207635758	4.128558319778837	0.9306206767549767				
	181	1062	0.07000146518215539	0.13030328623876009	0.026222595644984404	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-4.897144315451727	-6.480038210216223	4.928224501214518	3.60334402054441				
	1259	109	0.000756492727533914	0.0017266280397847296	0.05250370537708506	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-75.11892340625562	77.60904319293225	75.2040756084787	-83.06017341819462				
	1081	109	0.0008014236358245831	0.0017304201981425294	0.05423056439284231	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-29.176687909570802	-9.886487036965278	29.18340494291173	4.076188836537888				
	41	1102	0.000998762199008837	0.005553199999463279	0.04462852856145799	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-61.34979057068738	36.53170648338631	61.397653669274874	-41.179675075774995				
	41	1499	0.0012709236452821601	0.010522639069296397	0.005745687182935889	280.0	280.0	280.0	0	0	1	-59.99999999999999	59.99999999999999	105.79823667398824	13.366335948663593	-105.6670647140139	-12.912279372990088				
	41	1499	0.0012877033129249699	0.011321319257503395	0.005652957786878109	290.0	290.0	290.0	0	0	1	-59.99999999999999	59.99999999999999	98.32388157342396	13.099489129389594	-98.20888105952129	-12.710204497137372				
	1102	776	0.0013933113652863502	0.006751764929871538	0.0559981557046133	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999	11.226762522509263	16.069565379372865	-11.220519341771354	-22.188563055719978				
	1102	1455	0.0007387640157672577	0.0037324303616620568	0.02846698999420088	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-122.92774211997384	15.195319880117433	123.03115719875626	-17.803803303752886				
	1183	1857	0.011616198339904701	0.03637232933809979	0.007452932465821502	155.0	155.0	155.0	0	0	1	-59.99999999999999	59.99999999999999	41.22125527627762	4.269413477893548	-41.04753506078943	-4.57850984280765				
	41	1555	0.0014645461196307996	0.007969011920953359	0.03420942110802509	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	141.18173623082308	7.732598252370761	-140.91576682449042	-10.048009752125035				
	768	170	0.00236636475311639	0.01845265465480741	0.7138175423903389	270.0	270.0	270.0	0	0	1	-59.99999999999999	59.99999999999999	-120.63923015642102	-6.239519827050079	120.97405156285205	-69.93765621796672				
	768	943	0.0009578933698385953	0.0476145641883463	0.006723661560735201	831.0	831.0	831.0	0	0	1	-59.99999999999999	59.99999999999999	-17.55718584000524	11.32449817836429	17.561037725334575	-11.87360078349568				
	768	943	0.0009878167378753432	0.04877740401111542	0.0070424928260822825	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999	-17.13705309118802	11.030273254656874	17.140838148662567	-11.619058740332838				
	768	417	0.00101434996706666	0.003596203458675648	0.08260976221139071	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	11.368957554137378	10.18250197891016	-11.36577796445143	-19.309100838623174				
	330	1872	0.020446658206488905	0.07246761136000036	0.0207590226769354	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	41.32395545165203	-8.134409478892975	-41.01440702403588	6.830322226817438				
	665	765	0.00124357537909243	0.00302370443894779	0.08678121498725559	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	19.814760016508032	-31.199760744632265	-19.80248855777034	21.6393849489131				
	665	472	0.0007089093996844262	0.005548115316349269	0.193107303301007	270.0	270.0	270.0	0	0	1	-59.99999999999999	59.99999999999999	-0.5827861871281269	-20.86394536049808	0.5834559883189924	-0.4714869851037775				
	665	770	0.0009025063662976032	0.006368898175585269	0.11875430137512702	254.0	254.0	254.0	0	0	1	-59.99999999999999	59.99999999999999	16.067677615291473	-10.305755978702932	-16.06545342218871	-2.79667103913539				
	1265	278	0.004374816685283091	0.022835982931489095	0.007517975051533431	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999	50.08614045518516	12.181795749234968	-49.98165514875158	-12.47228166327087				
	1265	1602	0.0019115656924024202	0.01701173558998389	0.007274817340775387	292.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999	26.729145775938267	8.023349266110676	-26.715701360212762	-8.714785874047875				
	1917	1367	0.0028848221732219706	0.016067655487494496	0.004288921089284119	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-16.247808864677978	5.988876714441131	16.255715849803483	-6.418352799283267				
	690	1367	0.00281284317222722	0.016406705883922092	0.00447824334815145	225.99999999999997	225.99999999999997	225.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-57.47196667463484	4.688308769053225	57.556911710945094	-4.686644014317223				
	111	1857	0.00158422317138244	0.010025985607148794	0.0023608017916530396	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999	35.724687959263704	8.490035445381814	-35.70593558929144	-8.6403981499507				
	796	706	0.09299365618262441	0.2583969776919111	0.0529886266825721	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-5.829951182610179	-12.196500386771476	5.942325860250007	6.9160840217796045				
	796	936	0.012159756943909503	0.03503839850273449	0.006893826754225879	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-12.603862910000377	6.370490495875387	12.628070066475006	-7.006845998331984				
	942	764	0.0024488057828312704	0.015180899834632899	0.0044354959894018185	235.0	235.0	235.0	0	0	1	-59.99999999999999	59.99999999999999	-106.6655581983843	-8.3107679020471	106.91951962683257	9.39400847282724				
	1905	278	0.0031170697719105503	0.018529447969067796	0.005601420664658772	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	-9.844014386135127	-0.7884050182880113	9.846751804979261	0.1849093899798802				
	1905	1527	0.00221367001240142	0.01995988411111759	0.007363113611609208	295.0	295.0	295.0	0	0	1	-59.99999999999999	59.99999999999999	-21.018836822874782	-8.786799391900784	21.029084263505766	8.063217888823926				
	1367	1354	0.0036848451398798694	0.007992214079283182	0.33402238464854683	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-61.04429467377413	-4.071944072493914	61.17561009791358	-32.540414353062154				
	1367	1812	0.00359758475639811	0.008196307259946686	0.3087969402187499	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-58.30336232792291	-1.8727682476646481	58.421680548669876	-31.96070339792985				
	1367	1423	0.004151520375055261	0.008738614600472148	0.34605357216869004	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	-67.27064683457388	-21.059155999305215	67.44103924467335	-16.873003176445643				
	1367	1763	0.00403021794843022	0.009117979744274167	0.355812553781318	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	-65.92359938899153	-23.50362960210112	66.08286676995913	-15.50832492732157				
	957	1900	0.12888339420100708	0.373017109656334	0.0741949184587225	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	26.69908022426953	2.630307590632896	-25.88140217949889	-8.773588100516735				
	699	739	0.06873012635184174	0.18233457809084602	0.03779211928254752	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999	4.376943384028909	-4.99184658840395	-4.360854860348418	0.659879975765316				
	1265	1527	0.00214592500504106	0.020713098842929996	0.008435516345878129	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999	43.16240403994358	10.955002605161832	-43.12409997728739	-11.524659469460127				
	1050	149	0.09644661032614305	0.20700070369187692	0.04082476039009629	123.0	123.0	123.0	0	0	1	-59.99999999999999	59.99999999999999	45.77304121390641	-4.943835892643285	-44.04330359347786	4.011823966930732				
	1900	897	0.0411408462350909	0.10887627232293595	0.022182059753173992	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999	-15.183226688340323	2.88291371371995	15.276472924612927	-5.060580573053823				
	795	1893	0.038588874091591056	0.08979017422770881	0.020713173128827034	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-35.499195399598754	-4.914606925696125	35.98044587100062	3.879903313871321				
	1583	795	0.016050881460785895	0.04061533013591918	0.0115601477997373	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	33.54636870543109	4.225806546782202	-33.3685591132096	-4.96615424338114				
	1626	1051	0.0036232487966814113	0.01613446068341561	0.003629289934062399	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.353604162082102e-6	-0.41173019607459094				
	1809	943	0.0013093839757820603	0.010391175958142599	0.0047453662992976604	273.0	273.0	273.0	0	0	1	-59.99999999999999	59.99999999999999	9.097454052755442	-18.968229465901782	-9.092266622070795	18.490131664630162				
	1809	1504	0.00255640502510685	0.015690992213591895	0.003581316516981459	233.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999	-6.1269074639145815	6.6743875475686885	6.128890378273159	-7.053120572881756				
	1527	1861	0.0012983432622975697	0.010632759255231394	0.006013260718061588	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999	-40.50852151912003	-18.32581536548736	40.53149447528905	17.84479951052703				
	897	543	0.043589416200206586	0.12961316142397006	0.03348382014170799	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999	-3.817988704148302	1.5583103177332893	3.8283708272064043	-5.184562687471621				
	897	1835	0.14700689736586095	0.3941065798114979	0.06233251136608416	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-26.50124024971904	2.860296741267802	27.49702104074639	-7.141716485600937				
	1565	4	0.0008320188282374291	0.0039439719061925985	0.0430756885532946	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	22.87294985163007	-7.209479884093659	-22.868834366248965	2.4697837583681643				
	149	892	0.026011198327541306	0.0711618544052495	0.015392342193960202	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	16.19873470080107	-2.864985159160677	-16.135924301586137	1.3424800253370288				
	1306	1947	0.030373387435702597	0.08394711273674338	0.020209530260651403	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-4.222131943977775	-6.091996222351863	4.233656211043843	3.8520545431741113				
	1306	706	0.07047880708610639	0.19505967614259592	0.0403395550809801	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	7.302894702871098	3.608269239438275	-7.247624945691982	-7.901686477605057				
	1999	540	0.00348631479510665	0.018884910847442187	0.004052505725063378	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999	45.882319642325704	1.5627689431479574	-45.81428042794931	-1.631239705394268				
	711	1615	0.03895004241232201	0.08747552234696689	0.016783968655534092	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.0003319117614529279	-2.0286246414281455				
	1939	626	0.03767610124522819	0.10330377717241593	0.024086144335847305	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-28.80184139050666	6.4536705025595165	29.08954797079581	-8.483853117796077				
	304	1748	0.017158729515132705	0.02499549764688909	0.0015027331746798	25.0	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999	1.0364637148592072e-6	-0.16078116426818986	0.0	0.0				
	1901	14	0.00211698447192926	0.005368595658246428	0.17901231136894807	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	-31.36542016895601	-2.4560996098172367	31.385819825320148	-16.72492287239206				
	1901	411	0.0008740281778248028	0.0026270088114142406	0.0754746440253337	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999	6.304379133541504	-5.040788402024942	-6.3040477809008895	-3.064730008212589				
	1745	1367	0.00019839051710674504	0.0010839280778868095	0.08045663586912122	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	56.38332845305719	-47.61898761798656	-56.374254799749004	38.792911311840946				
	59	417	0.000287228722111322	0.002152012109620959	0.10928225044310101	263.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999	19.357425054654563	-11.846673754222948	-19.35636375212497	-0.2258058774380269				
	59	472	0.000648755147990305	0.004668261744266378	0.27312183211985996	257.0	257.0	257.0	0	0	1	-59.99999999999999	59.99999999999999	-59.38613734355197	-10.25313149199025	59.40697374928985	-19.791300605149488				
	484	1947	0.03814297837749869	0.09780554942532907	0.022491461560215798	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	4.5726495512681185	-0.9678301207468512	-4.565582716793521	-1.5592201029047417				
	484	1554	0.12362090695602804	0.31832405940303593	0.0721100702944398	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-13.174951296756381	-2.324179591785259	13.367624029654305	-5.43797656364968				
	967	1970	0.01453398166053	0.05422371096792629	0.013332588563766295	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	11.560788434660733	0.8995409632951213	-11.543637485840819	-2.373683428891138				
	1040	279	0.022732318876536997	0.07709506143378093	0.018717137889233407	163.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999	99.09798148267517	17.60995120002032	-97.07977415697331	-12.84553369259092				
	1235	725	0.04760181283115872	0.11725063018812802	0.029793010589131207	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-28.80651821531955	-1.9623842981498003	29.16078510890326	-0.5309634893794918				
	1235	643	0.036276426909391805	0.10624137507600195	0.021701982125777296	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	40.930087581522265	0.08189766759638163	-40.38455541498709	-0.871106818727245				
	1235	643	0.03788258527938831	0.10701466567332897	0.020803340142346	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	40.48830895052693	-0.3352561019066288	-39.93117828851454	-0.37895452442105626				
	1235	1895	0.0732994522443041	0.17841524927206293	0.048194035600218885	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	-35.10357871652478	1.2310978385727165	35.92366372007725	-4.709525840541884				
	1556	936	0.07452410723172502	0.20915425399537693	0.044353692216414005	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	-17.507259581080977	20.639894690265663	18.080292153061947	-23.71867107266499				
	1857	756	0.010806047895587997	0.03412133571600728	0.009945933857932689	156.0	156.0	156.0	0	0	1	-59.99999999999999	59.99999999999999	9.819146550844508	-0.6352100918099852	-9.809992313347758	-0.4668915359380191				
	309	246	0.0009774017991209403	0.0026117481330782196	0.287359414167437	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-24.535631619371635	5.083872398561484	24.544842700643198	-36.802096102138684				
	309	1341	0.0005313733679791912	0.0017416513450816294	0.14568183624502998	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	-28.721706641173444	18.976979959420888	28.729186216410284	-35.044891595552635				
	776	1924	0.0005745470445882534	0.0029683484943285607	0.022780318263091105	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999	-15.23415447114885	20.19592457225349	15.237779714662592	-22.674190789556107				
	1993	423	0.0014483217472955605	0.00317535754614742	0.10179755352903198	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	-27.067598492527402	-8.24960723633594	27.077259789549895	-3.0184319587150785				
	354	765	0.0009507421233225613	0.0033328226084858204	0.06889433273879722	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	-0.6405397156068814	19.269078941878536	0.6451186357533958	-26.87562038453305				
	354	1129	0.0014793615760630905	0.0032215665453099594	0.09679249714594332	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-20.250025851189417	-25.957664346205156	20.261174642874817	15.255934670701162				
	1431	1101	0.021699498926173004	0.061001680455598985	0.013913394887596402	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.0001124178560018987	-1.4884559170540979				
	795	936	0.0036518436904010403	0.021010720062743894	0.005050807078573849	224.00000000000003	224.00000000000003	224.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	10.01965205337655	-4.488362536257413	-10.015427017485639	3.996010426399707				
	795	936	0.007930662452728951	0.023740043823204892	0.004975411873715933	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999	7.900917598671498	-5.096293963214121	-7.894256830125378	4.60728435569323				
	795	936	0.00908336141134333	0.02486876024849149	0.004906518525961791	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	7.33931762336923	-5.034103135157513	-7.332499304524615	4.550869577853256				
	1483	665	0.0016651488286309568	0.004637994843511946	0.10287707118341323	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	-24.1752477316572	-11.13387104953448	24.184518687170538	-0.196838746689462				
	665	1405	0.0005974153352510178	0.0044648367426553676	0.07493586346099149	263.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999	21.267652699115825	-8.700334440431519	-21.265093728574936	0.44184190944223745				
	665	472	0.0006441535985419529	0.004531348613190927	0.17279551021631792	252.99999999999997	252.99999999999997	252.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-0.8881418386889491	-21.995624589876417	0.8890507575107542	2.9060409470327224				
	187	14	0.0029301066317085197	0.006867408300014856	0.182405373583687	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-31.30428466282244	-4.017446849187526	31.33193957595032	-15.51062257499547				
	187	806	0.00022980025830826126	0.6636463440238731	0.011021090564107246	48.0	48.0	48.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.94941124384401	4.424213533244769	-17.94866778635035	-3.4315250364816725				
	187	806	0.00023809344275563103	0.6534069588224	0.011320426436779014	49.0	49.0	49.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	18.23078438592888	4.486416545624046	-18.229989766898814	-3.49143495487851				
	187	411	0.0008635973377503454	0.002813362078729879	0.058472584941772716	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	-12.180102767476392	-6.963641956678796	12.181413780037127	0.6889558517026909				
	187	14	0.0007075521970465778	0.005807960054252297	0.07838850157195698	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999	-40.42001280534907	-8.249253469932103	40.43088762658139	-0.08150045310314541				
	1976	378	0.0272935605547391	0.09687600279483008	0.026245172954499688	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	31.773362753991	1.591291260405186	-31.534763070841095	-3.774981054831377				
	1077	1447	0.019722662360768806	0.04963493990013379	0.11246459501206897	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	19.207947855427214	-12.23422869722708	-19.131466348341476	0.5796488355582113				
	1925	277	0.04687413995062376	0.2561115112472731	0.0239268553599378	122.0	122.0	122.0	1.012121212121212	0.0	1	-59.99999999999999	59.99999999999999	9.30146801807114	-7.538322290884858	-9.24395670083985	5.360435295969466				
	1925	1447	0.048745057228133104	0.12344440114829697	0.028138065305739594	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-11.97332230207545	4.031418127883199	12.053654612968016	-6.792683611797311				
	503	335	0.011684428653535405	0.032137416083575204	0.017549143402374807	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	0.00010040652203011475	-1.9578291499333853	0.0	0.0				
	1756	643	0.0180900857967185	0.049102726781666266	0.0105200733740628	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	-27.916780780087887	6.734073077385651	28.056070023631495	-7.495323786755405				
	1756	1523	0.036025821098438486	0.10571520631108394	0.0225769796613604	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	20.742819374747583	-8.057174633766476	-20.583916294588484	6.081842500471605				
	282	191	0.000262577903781552	0.0019471818651170495	0.08208329427168148	262.0	262.0	262.0	0	0	1	-59.99999999999999	59.99999999999999	-23.32821618829594	12.836812126820437	23.330172844157982	-22.198042492946183				
	1838	1765	0.0100165112780873	0.014101702543897594	0.05883913654422848	68.50268256889673	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999	0.02437152177446634	7.196632181501222	-0.014142371166403147	-13.150634047911527				
	1838	937	0.010139553978564201	0.013855692271701999	0.0593223429668276	67.84528979248574	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999	-59.32627671293257	7.121858965475828	59.68785235019155	-12.681375610425755				
	1838	223	0.009607430204399857	0.024627996704513194	0.059322998846699476	35.0	35.0	35.0	0	0	1	-59.99999999999999	59.99999999999999	0.0008598424102890236	-6.028156525122576	-3.8857805761141193e-14	-5.559320657153815e-5				
	14	411	0.0031920749836252104	0.007075955310179388	0.21120022687844903	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999	25.25361480769428	-18.325709662654006	-25.233225840396127	-4.31944401213196				
	14	411	0.002964718168828642	0.006898245539525799	0.245415842851624	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	26.233600863879385	-19.932819888859086	-26.21335974284198	-6.386397370713019				
	385	655	0.019952662148415103	0.06146179928350259	0.014096710845138895	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999	-16.421883440111195	-0.3015236252805088	16.470590443518102	-1.1113384568230105				
	385	892	0.0690274889828516	0.17629076618067896	0.04325238115405197	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	7.309113738107037	-3.0471742435882287	-7.275492516236838	-1.63277403437732				
	1441	874	0.004082787061340729	0.011586378622128595	0.0030583699683323497	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	-12.0357959372923	-0.42013064353438107	12.04118406684514	0.09940904792346136				
	779	1501	0.00219654771123673	0.015616286572628193	0.006666670588050037	254.99999999999997	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	63.989683895195085	14.73039556227626	-63.90494421598915	-14.872477943822163				
	874	455	0.150606824061144	0.3260552357895299	0.06056814510686319	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	10.006299239168467	1.8023282736970847	-9.833035762855042	-7.896675940758972				
	1354	472	0.0009339758122255562	0.002251870211204699	0.08272936965895909	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-70.1009196022226	25.842758509845222	70.15024167537821	-34.87138197033565				
	1812	472	0.0009465091789002061	0.0023172918113744793	0.0774443712010328	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-75.20797879680593	17.0492111978909	75.26031326128496	-25.48233251672334				
	472	1917	0.001098381011400781	0.04599952905098251	0.11758639819872915	748.0	748.0	748.0	0	0	1	-59.99999999999999	59.99999999999999	21.899276146728123	-5.708317084570056	-21.89450582885007	-7.086743276187262				
	1367	246	0.0008286175790913399	0.0038273739463449506	0.17914848993417193	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	78.60456041868092	-37.429859642694936	-78.5524681670849	17.893843924771886				
	1367	1341	0.0011689224636554695	0.004523454808816306	0.28478559751767585	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	69.15667543361513	-42.2440544429722	-69.09855824061289	11.031094734330182				
	725	1872	0.012276503425193994	0.029099043003488277	0.006986203901190304	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999	-36.01694687827127	-0.9197398889285721	36.15612932341369	0.44687845059715225				
	1408	771	0.005748780005881192	0.023248943183585988	0.006961739497686737	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	-25.532890379645412	-8.82993673070024	25.56980394431685	8.19280943076921				
	1408	1037	0.0178624114645272	0.106607670565601	0.02370791004264539	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	44.089573809599656	19.43237900627194	-43.71284319237631	-19.785627611728106				
	191	1435	0.0037411283114296397	0.023856857288542692	0.05009918674159797	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999	-98.00635665300373	13.704764321338455	98.33002482832279	-17.361634530741448				
	191	1886	0.00215915112087876	0.011576462848231196	0.05224481128091688	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999	-74.24703191591445	12.256772192626691	74.35565424964304	-17.639784060822258				
	655	998	0.0334893359985435	0.06463384549384939	0.014941526273307392	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	17.674912451335132	-4.4244782736461	-17.57691470778703	2.9577740687999476				
	1276	1738	0.00659843641026644	0.026478524130331787	0.005851851933733559	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999	-36.109818136271656	18.235354467679432	36.2082679386357	-18.48533852197604				
	1554	1062	0.11874768976762899	0.23993192542819297	0.054030616441023964	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	30.47737196652528	-11.15420948579852	-29.457709190366536	7.0389367393655435				
	923	1738	0.0028884971193014596	0.016499049815288692	0.035275746448976	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999	-27.737643717439063	10.010723798464007	27.761553090046153	-13.757947489991679				
	1111	1101	0.00825461320551764	0.023585540648246594	0.005036619192679409	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	5.599861374581437e-6	-0.5387195105247933				
	1841	1101	0.008730778335973008	0.02286352322551979	0.00488770805146778	139.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	5.577796891032166e-6	-0.5227909740438857				
	960	1881	0.094795158620955	0.2678292111979611	0.057451448643995894	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	-1.6064880345385673	-1.6273492250416535	1.6109171190343778	-4.930414754633848				
	1738	632	0.0018954206181915495	0.008228015535061056	0.02390862409684059	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	34.01351776559788	-11.349404605287047	-33.99184419332837	8.813524814101728				
	998	285	0.038289435693696104	0.10715865593254596	0.020816559302750993	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	-7.973364955164917	-1.3416141083701516	7.995413085314445	-0.9031332373044112				
	1165	1999	0.0035748971981119804	0.021316322081421292	0.00616204565061629	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	105.2457131271042	23.3323596409231	-104.86664114071269	-21.74301021534864				
	592	327	0.0171961525046164	0.0267887326136239	0.0016226696806391698	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	-5.5867452997558485e-6	0.17905815929778224	1.6899419830311726e-5	-0.3547858496616825				
	455	434	0.0157598625634364	0.03705082481026648	0.007931456621001467	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-11.896651737460298	12.661305446517487	11.944129149134046	-13.369899971988215				
	455	972	0.05156093475249972	0.14206531134204	0.029715134199745495	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-10.572632897845361	-9.282080177723065	10.658002268682289	6.386191100913514				
	1455	1322	0.0009409895499944692	0.0051855925962273	0.0406854552974505	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999	-130.6651161234302	6.850450509464631	130.81185598495642	-10.520983328318197				
	1455	1322	0.0009422390287220481	0.005118649140441788	0.0394476941847103	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	-132.28900361966208	7.368219018436218	132.43966723380925	-10.8926652436703				
	1455	1924	0.0037095079922908913	0.007820839934833347	0.023568446658155908	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	59.60111110963481	-0.13475861830573285	-59.48128873016169	-2.2001042397862927				
	1555	259	0.00241448504431173	0.010425619365000596	0.009006238922636951	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999	5.3720572879595955e-6	-0.9881027843927028	0.0	0.0				
	1555	955	0.002369159063570201	0.010979304112544296	0.011350760603386004	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999	35.559084848454916	-7.6710765193361	-35.530706723075	6.55735906660613				
	1101	279	0.007418747735447252	0.019242909384164994	0.004377523017636028	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-55.865074671166425	1.4969164237300439	56.081753986024765	-1.4047928564817025				
	1721	1037	0.02108537124197979	0.09026879252275725	0.0210035896870159	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.00024897138173336585	-2.2455196171741743				
	540	705	0.0202525882822089	0.08961145065570247	0.0164258475431707	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999	33.480338460910694	-5.187246988429477	-33.26597354445696	4.371540639538867				
	546	1620	0.0036263318829175112	0.022780487094031396	0.00536397421559598	237.0	237.0	237.0	0	0	1	-59.99999999999999	59.99999999999999	-134.62972079131052	26.558033625241023	135.33478319177883	-22.648362178124074				
	546	1620	0.00357391251826435	0.02342958068493809	0.005789550052190201	243.00000000000003	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-131.1990384063735	24.96992382588771	131.85727114384565	-21.215454981549584				
	378	1523	0.07047924263235177	0.2071750199247619	0.042052648542619316	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	25.091822761913647	4.703124171514776	-24.672623380287867	-8.149152217938576				
	1881	497	0.005445817922063079	0.015805184414930208	0.004525905392210931	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-35.00595362945441	-0.8672880455897853	35.064473894972	0.519945090538343				
	1835	626	0.09098052067333831	0.2542119642994371	0.05608720647532487	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	18.511345910487176	-16.664043590367555	-18.091145506069143	11.362959099855809				
	1405	770	0.000250739030344412	0.0019506809447617309	0.0322804994360497	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999	3.940018576522608	-3.165972206173837	-3.9399790006550472	-0.39981472278389985				
	367	777	0.06848310573106758	0.47200710372217974	0.0012929564552877798	67.0	67.0	67.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.3803588650380085e-6	-0.15263588379353343	0.0	0.0				
	367	91	0.042688592525085986	0.22890253656349188	0.00112329970109789	18.0	18.0	18.0	0	0	1	-59.99999999999999	59.99999999999999	1.5870390890325877e-6	-0.13253684926766898	-1.7763568325102722e-13	-5.9032073451696995e-5				
	1467	1637	0.013515340456933004	0.0145933033160711	0.00209544174022973	21.0	21.0	21.0	0	0	1	-59.99999999999999	59.99999999999999	-3.7967742685195995	-2.63118592091161	3.799130058508278	2.3847037104368893				
	884	1637	0.0130018172451498	0.014268408193897294	0.0021116376865804197	21.0	21.0	21.0	0	0	1	-59.99999999999999	59.99999999999999	-3.85065853295568	-2.52628405379481	3.852912907543482	2.277799840844465				
	1224	57	0.006273660325963051	0.025456311587838003	0.0013277283443291702	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	-3.5502610337775695	-2.8275296573007496	3.5512699263877354	2.6652512788523723				
	1041	1608	0.0373636114439364	0.10865104172449297	0.00193701912337122	74.0	74.0	74.0	0	0	1	-59.99999999999999	59.99999999999999	68.38114492055381	-8.971868835749289	-66.75803750515114	13.482285281836726				
	124	197	0.0174220106178301	0.024382662971986085	0.0015316003663614394	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.1951900802319956e-6	-0.17916016511171168				
	1749	1099	0.203132180026919	0.29807180612417883	0.0033204907821584497	49.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.15295085993322e-5	-0.3646195973128421				
	1634	116	0.14269898341631304	0.2277081227419769	0.0012585655883099	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.21499860467524e-6	-0.13839198625858942				
	1248	27	0.0388522235676646	0.07012074033168607	0.0028613290156517196	56.00000000000001	56.00000000000001	56.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	40.000000966076136	15.680429887282477	-39.35042041832862	-14.817348773158143				
	742	1099	0.429631975219399	0.5950742128886277	0.0034402117731384893	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	2.3029273615798598	-0.13125730952323408	-2.2825339169565493	-0.22165352683063888				
	116	242	0.12231600677910999	0.2159560443146819	0.0029895912493579104	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	8.437335923099488	2.842520380604137	-8.348084364522999	-3.008694284449435				
	116	1645	0.011894606572005903	0.029762538286786495	0.0015310856629069899	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999	11.502905077530858	3.9423004022010355	-11.486837208404296	-4.070049926589954				
	116	84	0.008051278869140891	0.0203844665363207	0.00030470307115931116	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999	5.124695390109295	0.8036341000769295	-5.122723028656828	-0.8321255438462836				
	116	84	0.0029017486110264395	0.010492468762508596	0.007893618487212808	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	10.083669226421248	2.303545866222945	-10.080788007017041	-3.1605912103890548				
	116	84	0.0030118279065568902	0.010283761422249994	0.0073047630460560285	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999	10.285008127286034	2.2245720702403884	-10.281921631285748	-3.0167850895550683				
	242	277	0.148738511637209	0.18161988672348892	0.004419750731728968	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999	2.427068287353758	1.2511467651147066	-2.4157683363673166	-1.705866523079343				
	242	277	0.050591096237324606	0.12396971742442993	0.00404169284407608	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999	3.299636058809028	3.5281479158038045	-3.287821471572394	-3.927638713571412				
	242	552	0.047964885992434696	0.11025702141774996	0.0018927762507861495	65.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999	-2.9471313682689777	-1.900323989008488	2.952494616086661	1.710172810346382				
	552	1645	0.05305256603605631	0.09720114250657687	0.0015434634775291199	56.00000000000001	56.00000000000001	56.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-11.87221532939777	-4.438543957446503	11.951274373032676	4.416115956725611				
	1645	84	0.011820559564621205	0.030030659141981993	0.0004184588879905638	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	-7.9141327489404585	-3.4905995886442267	7.922196550232918	3.4652069058538166				
	1442	1006	0.02315846229022621	0.09654234757173367	0.03849594341219835	319.0	319.0	319.0	0.9500000000000003	0.0	1	-59.99999999999999	59.99999999999999	0.5674208433104319	-1.6914311927098615	-0.567323553623725	-2.3937331354488722				
	1442	61	0.016194124333773405	0.06686398701481544	0.04485727270995723	459.99999999999994	459.99999999999994	459.99999999999994	0.9500000000000003	0.0	1	-59.99999999999999	59.99999999999999	-0.23561103814232492	-0.6043145846956826	0.23610117125269	-4.151317039136126				
	1435	1886	0.0020143219583392095	0.014025729784490995	0.010007475533708898	252.0	252.0	252.0	0	0	1	-59.99999999999999	59.99999999999999	105.50626699408394	-14.350438423592859	-105.30655174466834	14.598419311681779				
	1980	571	0.018048725110013	0.026878994611860288	0.0153800046887342	96.2999928279374	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999	-69.22995783107876	-8.921476399553661	70.00000097756667	8.294304974821474				
	1287	708	0.019588109638318404	0.031389611440245116	0.0173876047174912	107.78217457156455	26.0	26.0	0	0	1	-59.99999999999999	59.99999999999999	-78.9124668487497	-9.446175673113224	80.00000097743582	9.184155155618523				
	298	1899	0.18198002893477694	0.5451616301460748	0.0635872793281451	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999	5.201657151511756	-3.857142644753376	-5.158321506599115	-3.20349341941271				
	231	1028	0.41226039971826595	1.1316942371413596	0.0630846680544838	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999	22.867481542127198	0.0	-21.098669310378888	-2.382538732063643				
	620	1688	0.009607968535549013	0.043988443889394414	0.012938000009162396	195.0	195.0	195.0	0	0	1	-59.99999999999999	59.99999999999999	-145.75661103618108	-46.330941091410835	147.850774189377	54.48703430975157				
	301	614	0.0008046938038334249	0.008353818991296176	0.0279790688687176	534.0	534.0	534.0	0	0	1	-59.99999999999999	59.99999999999999	-45.15925088511115	-49.75724341837893	45.19214698802271	47.0964739220769				
	535	1109	0.013431080529686099	0.08108519604572327	0.12651973004775102	385.0	385.0	385.0	0	0	1	-59.99999999999999	59.99999999999999	-19.052681967601096	-14.73466944111103	19.104902637072154	1.1277205576232046				
	535	803	0.0029796192036420114	0.013111843587214097	0.0366202971653547	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999	0.39656696192219376	-37.13265862031401	-0.36286052648303285	33.267532208570614				
	535	1413	0.009187571532729083	0.05269655591454363	0.09214342373788362	373.0	373.0	373.0	0	0	1	-59.99999999999999	59.99999999999999	75.02375012224451	-5.32210855069625	-74.5499038523889	-1.9609475226265414				
	535	1413	0.009860241520312379	0.0408560810320061	0.11149033649200996	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999	95.26392289178894	-12.583042973688674	-94.44017613973001	3.895552875510344				
	535	680	0.016648394341745896	0.07473909750522208	0.22281211980653498	321.0	321.0	321.0	0	0	1	-59.99999999999999	59.99999999999999	43.16375056783819	10.999475619543734	-42.797728829422624	-33.14170173096523				
	535	890	0.0053951992275193305	0.022765985775520102	0.07127407228554598	309.0	309.0	309.0	0	0	1	-59.99999999999999	59.99999999999999	-304.3125754787889	18.75531234926574	308.91596734529645	-7.205973970851064				
	654	1788	0.013877042790591704	0.06439637115210337	0.17726140939577895	328.0	328.0	328.0	0	0	1	-59.99999999999999	59.99999999999999	-75.94203767315997	-15.486430430143875	76.65012090685582	-1.6330531177669878				
	654	890	0.006367306272927211	0.027158378575501487	0.08241840986138209	311.0	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999	174.2269950672784	-9.563963329870717	-172.52426573806537	7.535707998023799				
	1109	600	0.0034679520819573687	0.02033304813351019	0.034218560488963004	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999	-80.19472073123546	29.01638406668951	80.42562517653809	-31.44739195744925				
	1109	1894	0.017872952238603492	0.07174215882535087	0.231948394981083	300.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999	-106.89822459418359	-12.436346050182948	108.73917095579996	-6.408623342113325				
	803	1413	0.006230915575435382	0.026851199239250292	0.07606260662846272	313.0	313.0	313.0	0	0	1	-59.99999999999999	59.99999999999999	145.8394673747619	4.211467878227815	-144.63131383702458	-7.295658997220701				
	301	614	0.0008131730828588831	0.008924756108472726	0.031080229380257392	553.0	553.0	553.0	0	0	1	-59.99999999999999	59.99999999999999	-42.05670009273678	-47.07527699480627	42.085853867316146	44.06020225155368				
	140	1539	0.000562120080071874	0.005577772383585759	0.021024791721033404	520.0	520.0	520.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.570757093909839e-6	-2.2237007826082333				
	783	901	0.0005562738694781439	0.006089567136086057	0.020952470819438802	552.0	552.0	552.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.698026666582925e-6	-2.2984836368312926				
	1862	424	0.00037330622823536394	0.003563982158915138	0.22836601879024898	508.0	508.0	508.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.0005026663775001402	-23.57099765111456				
	1449	310	0.00104867656389577	0.011853558385269698	0.0400783972142031	563.0	563.0	563.0	0	0	1	-59.99999999999999	59.99999999999999	-18.215373614887998	8.222162103959395	18.21970895124341	-12.424130974940088				
	1449	310	0.0011111691968461999	0.011264201011260997	0.03697743134647612	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999	-19.039598701848572	9.110650506101418	19.044676066263357	-12.9812442912645				
	1449	1352	0.0012217929453634698	0.013437908735643	0.04452485417765558	554.0	554.0	554.0	0	0	1	-59.99999999999999	59.99999999999999	90.21243691412656	-0.07207963343805739	-90.11872174452226	-3.6184162214157953				
	1449	1352	0.0012226914350714495	0.013482357550733591	0.04185749815809539	554.0	554.0	554.0	0	0	1	-59.99999999999999	59.99999999999999	89.91638060688189	0.08279879023131766	-89.82320996631206	-3.4938146906223815				
	1449	359	0.009847702502635312	0.032676128154207534	1.6662533644206476	267.0	267.0	267.0	0	0	1	-59.99999999999999	59.99999999999999	0.7668325168330508	-179.374557593037	0.0	0.0				
	634	1347	0.007572553782631089	0.08441493413023607	0.05671292664591252	373.0	373.0	373.0	1.0977272727272722	0.0	1	-59.99999999999999	59.99999999999999	-187.15807400294767	-4.224384533608772	189.91069419265528	29.282206988402358				
	1934	1411	0.012510400101412108	0.05200493783319837	0.15241654734290194	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999	153.6759158984049	9.903171445543304	-151.073253884283	-16.246057225432928				
	1934	1411	0.012808153970567495	0.05059709308527409	0.14922785345776896	297.0	297.0	297.0	0	0	1	-59.99999999999999	59.99999999999999	157.70622712038974	8.68206824450045	-154.90770215788157	-14.429769128157965				
	1934	634	0.0049458644476989295	0.029758027096581607	0.05152112713225191	384.0	384.0	384.0	0	0	1	-59.99999999999999	59.99999999999999	-185.84011339889577	16.92464189146937	187.3399098154805	-13.859722555962472				
	1934	634	0.00496594058944564	0.029142798756854597	0.04993934007002041	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999	-189.54859351661784	18.19563812644609	191.11657403186308	-14.769917757465462				
	1934	1168	0.02112934033975939	0.1274463215401769	0.2018123024362139	384.0	384.0	384.0	0	0	1	-59.99999999999999	59.99999999999999	104.17992558784044	6.948141282827308	-102.12590529007318	-17.04856513881177				
	1747	634	0.020017212745891914	0.11633047975880108	0.19982756147054015	376.0	376.0	376.0	0	0	1	-59.99999999999999	59.99999999999999	-190.89135970448461	2.4722079763053033	197.75587105004172	15.151402079011472				
	1747	634	0.019481227195430495	0.11086228768869293	0.18929906432856794	371.0	371.0	371.0	0	0	1	-59.99999999999999	59.99999999999999	-200.13335264475126	4.383459837695567	207.48028739222912	16.32960847868171				
	1747	1539	0.00635874067770783	0.03973166105965149	0.35989286797854103	393.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999	390.96476671783495	-39.944370292941045	-381.83527239541127	58.74553350843693				
	600	1168	0.01318316152333	0.07740523510854318	0.126036528490853	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999	-90.8369044964429	28.68729892075745	91.97519600045263	-35.73880889802267				
	1411	1168	0.010936901737460902	0.04356436478570102	0.128318999967095	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999	117.33368821692159	-6.977559991761242	-115.9648992659097	-1.536742143959737				
	1411	1168	0.010676699938508697	0.04509400252178311	0.13045406109806199	310.0	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999	113.71561622263454	-5.564036245448537	-112.46027741086395	-3.3328367438971545				
	1413	614	0.009366815684552299	0.05361450247066087	0.09534981412142518	372.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999	98.1755414501288	-18.01153203435205	-97.32474056828761	12.598832673672453				
	1413	614	0.00924798332766071	0.053182785421909774	0.09334227652210277	373.0	373.0	373.0	0	0	1	-59.99999999999999	59.99999999999999	98.99640280995001	-17.931003347424443	-98.14246681044455	12.77568565551674				
	1413	900	0.004345158005093599	0.02513548229660471	0.042561107084360415	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999	0.00021261889448884628	-4.5950985205626775	0.0	0.0				
	1413	1678	0.0043668032237562295	0.02528716259955239	0.044910172644454086	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999	0.0002379316069480465	-4.848794648686451	0.0	0.0				
	1413	1579	0.006739115919772531	0.04214303099727491	0.06920126304184092	393.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999	120.21016802769103	-5.834979567224853	-119.30765770120276	4.051021881854928				
	1788	734	0.038134001305901014	0.17352022196738	0.529795954112448	324.0	324.0	324.0	0	0	1	-59.99999999999999	59.99999999999999	-99.35801480334452	-0.5327667672519243	102.887297200669	-45.18700022795132				
	710	245	0.0006573347019062635	0.02998643309397749	0.0068445146511321164	1054.0	1054.0	1054.0	1.0150044130626652	0.0	1	-59.99999999999999	59.99999999999999	125.71180195181188	-19.011132072570714	-125.61874006651233	22.471965419554394				
	710	1100	0.0015683810303360201	0.010757968693808698	0.02154129301171001	416.0	416.0	416.0	0	0	1	-59.99999999999999	59.99999999999999	-287.6168353671918	-2.4682359590549057	288.72081127326345	7.498198468908256				
	229	310	0.013075861348863698	0.08598227087504696	0.15436117734290694	405.0	405.0	405.0	0	0	1	-59.99999999999999	59.99999999999999	104.84844872739075	-34.21506868265513	-103.37030319062322	27.78086294410039				
	229	310	0.013171793957417799	0.09105013254806399	0.15749718136750201	418.0	418.0	418.0	0	0	1	-59.99999999999999	59.99999999999999	99.29641838050462	-32.22389934415465	-97.96570977513429	24.940277501137096				
	229	238	0.0015590754571557003	0.011842288122549697	0.022189217794582206	442.0	442.0	442.0	0	0	1	-59.99999999999999	59.99999999999999	-204.14486710789538	66.43896802680979	204.84254204705573	-63.42262655406922				
	1894	39	0.025363330169625595	0.10223296750162494	0.31432492248838795	301.0	301.0	301.0	0	0	1	-59.99999999999999	59.99999999999999	-171.11311611157197	31.863708439763784	178.10550004126847	-40.14914587920359				
	614	1579	0.00228570948153734	0.015065901232173693	0.024860506944404902	405.99999999999994	405.99999999999994	405.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	-13.108418401601535	34.2290739006189	13.13890165307866	-36.69421258330312				
	1797	980	0.0009393524110503499	0.006592382960687857	0.049219361649034496	421.0	421.0	421.0	0	0	1	-59.99999999999999	59.99999999999999	281.35082045735913	-62.83798339273723	-280.61845680424807	62.744072846382515				
	1797	1539	0.0008894545979518438	0.006284480084222737	0.045985328248385304	423.00000000000006	423.00000000000006	423.00000000000006	0	0	1	-59.99999999999999	59.99999999999999	-64.25352377405608	40.28556775720944	64.30339909163173	-44.80636492741096				
	1797	1591	0.000670636828750372	0.007230202485864979	0.024406902947346692	547.0	547.0	547.0	0	0	1	-59.99999999999999	59.99999999999999	-6.25685359770942	74.35576847081343	6.293247512490442	-76.54178814239556				
	1797	1591	0.0006666561790071429	0.0069991231961958065	0.023765066861699304	538.0	538.0	538.0	0	0	1	-59.99999999999999	59.99999999999999	-6.268783422005426	76.88509382663273	6.307371674423949	-78.99054300945322				
	381	1004	0.00046969631431547477	0.04031940742119773	0.004434966032121751	784.0	784.0	784.0	0.9523809523809523	0.0	1	-59.99999999999999	59.99999999999999	-2.775557519357697e-14	-4.77473680146e-5	2.6567066324706447e-7	-0.5102226990042915				
	844	337	0.0025266189029630303	0.021645775906711594	0.009455725739460897	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999	236.796311354617	-10.990934304827881	-235.31568729517994	22.771196288577546				
	337	218	0.0032796222491745866	0.07747507801090361	0.009780294246398818	408.0	408.0	408.0	0.9625000000000001	0.0	1	-59.99999999999999	59.99999999999999	-236.52428132121423	21.267830931549398	238.3208141490328	20.157480232556356				
	1413	680	0.017818977666822302	0.11337811219789096	0.18241553445353206	397.0	397.0	397.0	0	0	1	-59.99999999999999	59.99999999999999	-6.548237479875185	7.105592106166999	6.602747754987886	-26.122328882320144				
	1732	1883	0.0019743506534286802	0.011418497856808799	0.020015458426438298	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999	-78.29161122022383	-29.213374328641844	78.4222374266346	27.86487509580643				
	1732	1883	0.00196616546090613	0.0119394883109932	0.0219495316559449	386.0	386.0	386.0	0	0	1	-59.99999999999999	59.99999999999999	-74.7582369400119	-28.721044334180966	74.87753842741441	27.138230109682766				
	734	39	0.008971069602827533	0.03662728961556498	0.11129935167913799	303.0	303.0	303.0	0	0	1	-59.99999999999999	59.99999999999999	189.96891867273092	-49.37576351856582	-187.05057112310533	48.30355404542532				
	310	424	0.0016786723447857396	0.014330808020047393	0.05228309098184108	475.0	475.0	475.0	0	0	1	-59.99999999999999	59.99999999999999	274.11375485416147	67.19225495495418	-272.8458677719365	-61.83603010625155				
	310	424	0.0017355580345261796	0.01406910382051019	0.052790194559236996	459.99999999999994	459.99999999999994	459.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	279.4383071346055	66.701620317919	-278.0802387164223	-61.21333926625731				
	310	1539	0.00218630816331599	0.025524773603677792	0.104655027370113	574.0	574.0	574.0	0	0	1	-59.99999999999999	59.99999999999999	-210.7546295808001	21.917218152016808	211.68664419951443	-22.11518637862568				
	310	238	0.0121452006932395	0.08390096510558849	0.15176848091576203	417.0	417.0	417.0	0	0	1	-59.99999999999999	59.99999999999999	-134.29653867944057	40.658686407777516	136.63555657615032	-40.31470466608868				
	1883	1535	0.00019401843710947748	0.017592014202485087	0.005991522729199671	1796.0	1796.0	1796.0	0.9638554216867466	0.0	1	-59.99999999999999	59.99999999999999	-523.9886001671377	11.265184009398922	524.4574882517982	30.56711572158167				
	1883	336	0.0007013533345368691	0.007748384664811848	0.026005498152980606	555.0	555.0	555.0	0	0	1	-59.99999999999999	59.99999999999999	120.50021311230586	-52.35383923053316	-120.38651070899621	50.8556742688635				
	1883	1420	0.0013416226926874395	0.012983437423920295	0.047052907961988806	512.0	512.0	512.0	0	0	1	-59.99999999999999	59.99999999999999	16.143131892427757	-84.85709668517231	-16.05361378831625	80.70515309768676				
	1883	238	0.0120122415253893	0.08654728344094009	0.146434041872248	428.0	428.0	428.0	0	0	1	-59.99999999999999	59.99999999999999	-132.50994890695438	37.090299464205	134.7358899565985	-36.28427686968054				
	1883	238	0.012325610323250299	0.08456427620989267	0.15528751949276795	416.0	416.0	416.0	0	0	1	-59.99999999999999	59.99999999999999	-135.16989572714178	38.55264450541206	137.55764089223769	-38.32329126392628				
	1883	238	0.011393775906152998	0.08247717504936736	0.1508197676508689	429.0	429.0	429.0	0	0	1	-59.99999999999999	59.99999999999999	-139.0913007655279	38.98615558135925	141.4165699516324	-37.841920675114686				
	336	980	0.0016720886687934399	0.011591404093527203	0.06721246806595481	418.0	418.0	418.0	0	0	1	-59.99999999999999	59.99999999999999	-360.3200727853374	44.78620802089681	362.400476054996	-37.512682645341535				
	1420	901	0.00112422189139295	0.006127288629370739	0.043828941658251	361.0	361.0	361.0	0	0	1	-59.99999999999999	59.99999999999999	-257.2427832542081	-115.36914460831709	258.0668100126712	115.09606610993832				
	692	1146	0.004174791797623041	0.03486583329755811	0.44633077104978314	702.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999	-406.3663372383584	55.2873990788898	412.9640272108854	-48.56405185686493				
	692	1146	0.00460780860952567	0.03353467451501821	0.45187492400221485	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999	-420.0574383176958	65.27077894471289	427.89395091210486	-57.21654715825989				
	692	1644	0.009207378531157969	0.0668933534683892	0.906837566370204	645.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999	409.8877004627061	-65.65748731481584	-395.6061132555693	70.24999929269889				
	692	1644	0.008907004134995558	0.06894730220508255	0.9332403294032083	671.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999	398.2373200843441	-63.30840714351878	-385.20366062148634	62.146138853007116				
	692	1754	0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999	-21.889448582563848	-52.73722637349617	21.923509343119655	35.71461533580507				
	810	177	0.00592414854015689	0.04034924827212471	0.16191526234181602	517.0	517.0	517.0	0	0	1	-59.99999999999999	59.99999999999999	-477.8739197895108	197.29551295249942	493.23862380652434	-109.00958528438971				
	810	177	0.005904165485058912	0.040718019273029614	0.160490026934061	521.0	521.0	521.0	0	0	1	-59.99999999999999	59.99999999999999	-474.03190821071473	194.7148956153668	489.0764963548561	-107.17875150495932				
	1112	245	0.0008084932396602817	0.012513709804180496	1.27030255614995	1548.0	1548.0	1548.0	0	0	1	-59.99999999999999	59.99999999999999	-456.80994926707046	-59.92587824439741	458.28523950975705	-63.07220098144336				
	1112	1535	0.00014549082519253685	0.002254716045398259	0.22269832618809296	1549.0	1549.0	1549.0	0	0	1	-59.99999999999999	59.99999999999999	-18.780649028668233	41.55574875463531	18.784845565742238	-66.95150271314449				
	245	1004	9.66146404063329e-5	0.0014731472514234502	0.14739113607171503	1534.0	1534.0	1534.0	0	0	1	-59.99999999999999	59.99999999999999	-244.77132896996534	43.00802095314805	244.8238208238148	-59.17276052264759				
	245	1004	9.84816129878163e-5	0.00144476995860599	0.15937327604927112	1498.0	1498.0	1498.0	0	0	1	-59.99999999999999	59.99999999999999	-249.40042448207893	43.96138384861396	249.45603408828302	-61.4898598804072				
	245	1004	9.87478322768584e-5	0.00148132392670959	0.156638002459677	1518.0	1518.0	1518.0	0	0	1	-59.99999999999999	59.99999999999999	-243.34785120864774	42.448964884530064	243.40090386544614	-59.68257466702058				
	245	1535	0.0009852048872625448	0.013410903053786602	1.550909598767191	1431.0	1431.0	1431.0	0	0	1	-59.99999999999999	59.99999999999999	423.8940545437062	-74.66028034132191	-422.3549133296752	-82.24934041501987				
	245	47	0.0010582034372207702	0.016747502789877407	1.6869757595628105	1569.0	1569.0	1569.0	0	0	1	-59.99999999999999	59.99999999999999	192.37481855820343	-40.7567237334664	-192.00553033599434	-145.80807230248553				
	245	47	0.0011143155935034203	0.0167158546055015	1.7462998146464197	1518.0	1518.0	1518.0	0	0	1	-59.99999999999999	59.99999999999999	192.89005896195576	-44.74581530640195	-192.49989044478394	-148.576796391098				
	811	1669	0.0008166417107926679	0.009792438009208997	1.0572590190395703	1325.0	1325.0	1325.0	0	0	1	-59.99999999999999	59.99999999999999	497.32606845284755	-473.01679734690697	-493.94197324144153	401.5665330741828				
	811	311	0.000269834984914353	0.0034198859473569296	0.33836025786237794	1371.0	1371.0	1371.0	0	0	1	-59.99999999999999	59.99999999999999	170.80235859915297	118.42427141554839	-170.67655308967184	-151.192687586896				
	811	311	0.000259543735438026	0.0032343056194204787	0.3422953104576241	1357.0	1357.0	1357.0	0	0	1	-59.99999999999999	59.99999999999999	180.7752024702066	125.75244942187744	-180.63993894995153	-158.82936870123729				
	811	1387	0.00040937875795466795	0.005140715212527658	0.5406758996720241	1363.0	1363.0	1363.0	0	0	1	-59.99999999999999	59.99999999999999	99.72334245122636	-234.65370221769737	-99.51148501403654	181.57311138064708				
	1590	47	0.00019758987060747993	0.002955712306726719	0.30561534895984493	1516.0	1516.0	1516.0	0	0	1	-59.99999999999999	59.99999999999999	-42.160214817332566	-189.1102746608086	42.215586296385254	155.57541744986236				
	1590	1532	8.373439614102238e-5	0.0012538667845614297	0.12379362068258203	1517.0	1517.0	1517.0	0	0	1	-59.99999999999999	59.99999999999999	-518.4551278060012	-105.76438517798282	518.6635370695201	95.00907952403534				
	1891	1669	0.0012421972407535599	0.016154443020978897	1.6789919260144195	1392.0	1392.0	1392.0	0	0	1	-59.99999999999999	59.99999999999999	-487.0182661496209	7.771777058661742	489.7789294762539	-157.5638861803285				
	1891	1532	0.00046576904945075506	0.006635297911394849	0.6585999928862141	1472.0	1472.0	1472.0	0	0	1	-59.99999999999999	59.99999999999999	375.5585275182744	-128.08090356281502	-374.9335202684245	63.354191110661816				
	1891	1532	0.000435878118721303	0.006642522415706419	0.666168343354031	1533.0	1533.0	1533.0	0	0	1	-59.99999999999999	59.99999999999999	375.6783423638125	-126.72066839470754	-375.0943556343717	61.14364594007744				
	1891	1387	0.0015578386996053198	0.0213233633661829	2.18654415476369	1436.0	1436.0	1436.0	0	0	1	-59.99999999999999	59.99999999999999	-565.2977730617781	125.32116104064717	570.6230444071587	-287.9892652837988				
	1535	47	0.00026676386695448297	0.004148343069399709	0.4286759737035071	1552.0	1552.0	1552.0	0	0	1	-59.99999999999999	59.99999999999999	-582.5228874651085	170.74341902739422	583.4045050249019	-205.72405839115874				
	47	1532	0.00029421087417751487	0.0044822288609286795	0.45139229901703104	1533.0	1533.0	1533.0	0	0	1	-59.99999999999999	59.99999999999999	-117.95697399188991	60.460219785083225	118.01245760904024	-110.44555930696491				
	47	1532	0.0003057533605070781	0.004666977884052321	0.4869957687537372	1535.0	1535.0	1535.0	0	0	1	-59.99999999999999	59.99999999999999	-113.29869478011992	55.03331542057224	113.35188122423591	-109.0613572678097				
	275	1906	0.00414097575582564	0.014217270423751293	0.000294684106861241	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999	16.196710954045166	3.2772787895803566	-16.186494472803968	-3.2747983008222827				
	275	867	0.012794191822903206	0.056027730337828395	0.0009079053337732335	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999	7.1281179398079555	2.172342553916071	-7.121676158979221	-2.2444672186512338				
	275	1103	0.006902711550844832	0.02718064181751109	0.0005171574233202257	89.0	89.0	89.0	0	0	1	-59.99999999999999	59.99999999999999	52.24872479241501	15.410863681497194	-52.06368019116836	-14.739083006252779				
	275	371	0.0070405019762460105	0.030629577508196185	0.0007045607436681171	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999	13.32202504032343	3.7347701593738245	-13.309834757713379	-3.7596032839111464				
	1906	1323	0.019596892051748006	0.057640902727022776	0.0011085677714366498	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999	9.842899567299192	2.7304478427310177	-9.82433540354868	-2.797950333800693				
	786	1509	0.3917471608943681	0.6009235397919779	0.009684207905124868	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	20.92020090649736	-7.914874821877385	-19.10649259442964	9.691805883098215				
	786	167	0.17912034950072403	0.23034688468254194	0.0030117383379954805	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	6.716489359994451	3.7118979126697473	-6.615265985600299	-3.895809497808293				
	1269	1509	0.018406711184140293	0.062009631505701684	0.0013492378379362602	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999	22.345201287318137	13.412203765651402	-22.22432167771569	-13.143241913755965				
	1269	1509	0.021727803222928204	0.08019225670360026	0.0015949982640892295	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999	17.140164215711255	10.827420278049381	-17.053676745060685	-10.67166437252985				
	1269	485	0.394504793884973	0.3543366331308049	0.00230439813952055	37.0	37.0	37.0	0	0	1	-59.99999999999999	59.99999999999999	12.06689348634398	-6.429246466644285	-11.361557004445938	6.82901635789444				
	167	491	0.21390350429671798	0.28047697411526895	0.003936220788538462	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	-4.221425062342902	0.7753671850886235	4.260712957302705	-1.1287161107016204				
	867	1323	0.0127129042816674	0.05707519377361978	0.000957768546862062	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999	6.917058403463719	2.815583857551853	-6.910595334609596	-2.8919662730938027				
	1670	1028	0.04660807284347711	0.16734299942315992	0.003359463306985801	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	-10.526594931568061	-5.241970044676022	10.589463424898533	5.123080465332716				
	1670	1460	0.04675084506141492	0.17376344770161894	0.0032023453999999894	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999	1.2138804761268838e-5	-0.3241880591823778	0.0	0.0				
	1323	493	0.426302390338853	0.5114142870419193	0.003963136646291241	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999	6.508386736910225	7.655597472815247	-6.1032430626503285	-7.5785815765511995				
	1323	1103	0.006789912884263318	0.02708109697443429	0.0005463878465546298	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999	22.956982887901308	5.516310185463938	-22.922488617997868	-5.438556842444819				
	1323	371	0.006718167765857648	0.029265409204177587	0.0006758767614746467	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999	-13.201469825030612	-5.764287645960184	13.21414062634647	5.745101784579867				
	493	485	0.21869103811343704	0.17668608844657396	0.0013199890558114303	34.0	34.0	34.0	0	0	1	-59.99999999999999	59.99999999999999	-10.984687519619872	6.7059812101132055	11.361550751687584	-6.530715947742115				
	1938	422	0.04984336599081289	0.06912291402432136	0.0009482413709890094	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	-0.043126324033909216	9.434466822644671	0.0835873836502821	-9.482876161929793				
	1918	1736	0.08215297167043199	0.2962112863064979	0.006127670509839431	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	7.824162875300275e-5	-0.6208515511974425				
	1159	1284	0.051699985245326506	0.18210695989225095	0.004084017544814391	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999	19.913364812091373	13.732368151375466	-19.625930290515157	-13.139974791079492				
	1159	1284	0.053759686052268406	0.19425224546194092	0.003934645891070369	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	18.615799292959156	13.01609956608326	-18.352142089129607	-12.46811185487248				
	1284	1728	0.30859314014594996	0.42473962713866475	0.006043200069028877	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999	-5.356790681427897	8.761615417208777	5.700871700929641	-8.876289551891572				
	128	1736	0.10808961807970001	0.3372671295677218	0.00674396685097506	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999	12.211915310759787	2.243255678496572	-12.052174834492355	-2.441997004055067				
	1370	491	0.13876203175053006	0.5606868168123389	0.0100255528441472	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999	8.084751949133068	-0.7849274061037238	-7.998484858753856	0.08712941646495323				
	1370	491	0.43970497993248997	0.5863463073214747	0.007939862118575716	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999	5.787463630462664	-3.0906682271977512	-5.617676614327439	2.488391795728927				
	1370	746	0.46597407659560414	0.5894904336644801	0.008036738364842264	45.0	45.0	45.0	0	0	1	-59.99999999999999	59.99999999999999	-20.049532766963356	16.1459231835048	23.044811391092054	-13.213675384232593				
	808	622	0.04137406627475281	0.14331378956023594	0.00282460749641061	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999	-65.72390731663305	16.08076758511729	67.38510452343617	-10.651433495061369				
	808	1377	0.06449232662518509	0.1567741061418009	0.04184445206109428	158.27858959414095	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999	122.57657484910634	-27.586672598124817	-113.72947454453171	44.399268576054865				
	1689	808	0.09892072473598544	0.3445357307786466	0.006935049773541779	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999	59.776271581802995	-2.138553049659687	-56.85266753247329	11.50590501300753				
	1868	622	0.05793883064199699	0.20655022318408403	0.003829970746114851	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999	69.71550638378174	-2.797149990857359	-67.38510452343617	10.651433495061369				
	422	37	0.13407682881876806	0.17431724351165803	0.00225895188206574	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	27.173977587542296	-0.30548102824446355	-26.27039711157581	1.2405178903458434				
	1270	1377	0.03673714879726532	0.1281672247785051	0.00221745859806146	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999	-10.607950939561135	3.9379400503181894	10.650871294641776	-4.032806096044374				
	1270	1377	0.02901647938370701	0.13502918429207997	0.0023087301484867903	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999	-10.481552819126433	3.09285808979459	10.513145532032821	-3.2005133770168817				
	1270	1377	0.02992070597380401	0.12511634746943603	0.00225136077685282	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999	-11.17020673297465	3.591607239893745	11.20775535053369	-3.682938757814324				
	1270	1899	0.037928071438125294	0.13155496190061805	0.0021756304308716205	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999	12.32095830569618	-10.622405380006525	-12.230935834732938	10.692361369618526				
	37	1728	0.22372972081650497	0.30911715938119183	0.004148206139146348	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	19.77716602278384	-1.6911749691399074	-18.920138638495914	2.4646643349578636				
	1377	155	0.01764352707879256	0.3189248861882495	0.009685811434202388	99.0	99.0	99.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	13.12066877053514	0.5162645193269899	-13.09292705085723	-1.0773599886196636				
	1899	1036	0.016430586844546936	0.3178776107795522	0.009100637003153639	100.0	100.0	100.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.373463688779767	1.996890507956358	-6.366600340778815	-2.8781130606853127				
	893	1279	0.0447092064750586	0.16977234608955388	0.0032061841120999287	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999	12.505022761674232	-4.524789693256402	-12.437271419700252	4.410719027607685				
	1250	1279	0.042668622171102115	0.16043091996420897	0.0029927715897653303	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999	79.04378878230209	-18.733575094432368	-76.60275609119024	27.56563404653373				
	1028	927	0.08005491763057651	0.10729603649792298	0.005627798592075711	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999	6.592495926881273e-5	-0.585041404027412	0.0	0.0				
	1028	1279	0.3511227426156889	0.43709309577012573	0.02903088657193209	140.6238037852557	45.0	45.0	0	0	1	-59.99999999999999	59.99999999999999	-62.26947472422585	62.10869047161894	89.0400275108905	-31.976353074141418				
	1476	514	0.019901966059617707	0.0507290410523303	0.0010459750730358098	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999	6.29513967227741	-1.2845169561071181	-6.287693679482851	1.1885613406651347				
	717	514	0.0199887226659991	0.049243423604145596	0.00108806733969133	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.497467453072011e-7	-0.11949389503381774				
	594	254	0.039082986010014996	0.055116996301216976	0.000749086190236732	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	7.958982908323573	3.6539958681848526	-7.932222349905113	-3.700118900749289				
	594	610	0.662590266091758	0.8712481873167996	0.00069982177603757	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	5.923119236407311	-2.5922751097507324	-5.678029500317678	2.8368754095741737				
	254	610	1.17680591755969	0.9342077812860947	0.011387176178842794	34.0	34.0	34.0	0	0	1	-59.99999999999999	59.99999999999999	3.3087408153743336	-3.5575403310361216	-3.1029046783280436	2.462956952504007				
	1110	1592	0.0320799596653027	0.08777157087743276	0.018526066608347495	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	34.56260232366024	-15.59039916970956	-34.15642876227521	14.639386116490039				
	1110	1135	0.025159142369923202	0.06965216586907857	0.014893223235248096	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-60.09386396889855	9.637754857569053	60.936493018803894	-8.97255891098484				
	326	1374	0.014690838203839995	0.04136911904144147	0.008781222240338098	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	29.147508034125668	-13.850600996569506	-29.01164411632568	13.255800685894195				
	326	1135	0.02562464132659281	0.06995414279806994	0.014949379874439	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-54.25307838448952	8.15951113497987	54.95015419965511	-7.930973337771867				
	1258	1640	0.15461694826628997	0.1799213999336859	0.015045477073918997	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999	-6.75921647462539	-1.9578854457103838	6.827296602108884	0.411406869103503				
	1640	1512	0.18919683427592743	0.8700112611616142	0.015577734575910288	36.0	36.0	36.0	0.87955	0.0	1	-59.99999999999999	59.99999999999999	8.90112887679401	9.235108037201092	-8.652018253879422	-10.132675050477085				
	561	1975	0.00298397709695203	0.015821887245664395	0.0018952511628270105	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999	43.925741410576364	9.198163812614455	-43.87097952401362	-9.115475265175302				
	561	1933	0.0372333539637448	0.12684654733582895	0.013869576028140302	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-14.968011704165304	-4.705958681084279	15.04922117494222	3.444088477587775				
	561	797	0.034007737324748204	0.11577837264423296	0.011752202503927995	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-28.957729706411055	-4.492205131530176	29.22190688568666	4.083112998481768				
	1122	1975	0.0030161586350854496	0.01689388210033439	0.001979132091579961	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	43.87921558301533	8.612920093579612	-43.8242637402529	-8.52199593934707				
	1122	185	0.021481228611271795	0.07145989545064045	0.008034756490792152	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-14.728010648596692	-4.306951857754761	14.773348697222751	3.570312844935254				
	1122	797	0.0348810121804178	0.113230795807176	0.011892341351202701	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-29.151204934418633	-4.305968235824851	29.425268193716626	3.871540650866876				
	1981	1135	0.017134558214049796	0.04431110751995068	0.009857900274969635	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-2.86175601205127	-0.4600988378858849	2.8630019248831995	-0.6486483091325158				
	1981	1135	0.017114923332887708	0.04440440611954219	0.009856536568298928	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-2.857049801004335	-0.4633023067959278	2.858290107255821	-0.6452950723106222				
	1981	274	0.055655704964381596	0.16136732815848695	0.031014980428833494	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-1.491949773879174	-2.8183033066740397	1.4936133478995997	-0.6819077691887473				
	1356	1547	0.04137559159688649	0.07470332907316367	0.0145854709585523	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-20.56079212022696	-2.344880577331624	20.730272016429726	1.1222322055159035				
	1356	1547	0.0376511835474148	0.07561787106274627	0.0152007927798592	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	-20.69525472558539	-3.303350119710031	20.852869035560172	2.026767060457591				
	1356	1829	0.06177664164697381	0.11717078621731404	0.02390778167087029	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	12.63901347298958	-6.606006466748089	-12.526834754731997	4.339886986580088				
	1356	906	0.009939001650693826	0.019010038311806993	0.0038427877204692882	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	3.701297755759271	0.7867665818241727	-3.699893154919956	-1.1828311948870054				
	241	1068	0.04904287741418	0.09495365270018391	0.019021623890207107	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	1.6311087712322672	-9.058895614974631	-1.6025524732165903	6.935965338881167				
	241	1068	0.04896012289529669	0.09009775407090775	0.020026228219640004	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	1.5249126481759425	-9.486755027002237	-1.4939462309126592	7.25048109638183				
	241	1522	0.07394365082833641	0.29990715619871894	0.0656428185934732	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	-9.663830602042808	7.2379568798817235	9.802725063460521	-13.983620198314812				
	241	1505	0.06891654576006899	0.30223967669572677	0.06609045766394674	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999	-9.71555662571482	6.912406377718675	9.841682319257702	-13.71933340607166				
	724	142	0.03330200055111571	0.09251268929232276	0.020107113199252607	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	12.590480797232109	-7.369293168070541	-12.531870679194967	5.272673412203691				
	724	142	0.034141180163352707	0.0919663281575628	0.01973792096993421	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	12.5565854029964	-7.487962528937286	-12.496222416712937	5.432610687444179				
	724	635	0.029144268726106693	0.11341811452499997	0.026382986444480706	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-48.24937550883691	-0.3532919664125542	48.85439176494383	-0.28996686911860525				
	724	635	0.031160605165142612	0.11642189961294197	0.026129163735860994	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	-46.868058776140934	0.09780323935702552	47.47877105434254	-0.7849724244189251				
	1843	1699	0.01847791048147109	0.03450809779071808	0.006890176187932486	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	52.881329076083716	-17.50623639848186	-52.38838499112292	17.63150788666038				
	1843	499	0.020708220542356798	0.0381667725978009	0.0409361975097656	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	17.799597886726517	-5.260153939570285	-17.74144414193281	0.6376299205937157				
	1843	573	0.04802408723676951	0.17573335578499394	0.03953441745276379	170.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999	54.806874705797824	-8.255422135852623	-53.54632659399137	8.335645988335072				
	1843	172	0.06068034780547492	0.19690780765227991	0.044748991992214715	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	0.0035487505863558305	-5.193130130947757	0.0	0.0				
	1843	619	0.057677582859126914	0.19454005206084596	0.045623477304366014	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	0.003506491257306251	-5.2947001419843485	0.0	0.0				
	920	1761	0.021093327778722602	0.052054949639306396	0.011150821473183106	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-32.128618531805735	-13.40869412692815	32.36175670935707	12.76201458887915				
	721	1128	0.004669318862795829	0.015432219003022194	0.001613828885894731	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-19.989485670266035	24.183520353520333	20.031281550525275	-24.223194457629603				
	721	558	0.007736321725741957	0.025257654709656283	0.002811979905754329	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	-25.357513824857143	-18.115827087840835	25.425141094874153	18.024172127869008				
	1699	1884	0.0617601541569852	0.11855014189557705	0.02384629346138099	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	52.38838499112292	-17.63150788666038	-50.773323533006064	18.013488394320415				
	1884	573	0.05266975447341102	0.10477609744294793	0.018749844859855196	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	2.966813153698584	-5.327705719915119	-2.954205713808948	3.2302003420887524				
	1961	615	0.03432879619047981	0.07044564889486407	0.012872229909896898	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999	73.71714418407956	-14.23073934720452	-71.91809482134471	16.56096279191898				
	1961	1640	0.031042888074237895	0.06348160007296406	0.006167556372448801	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999	-51.03779467136168	8.875173762237704	51.8167024179774	-7.950004249341077				
	1961	1640	0.0102614711141102	0.07685326045548917	0.013676223582953206	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999	-46.77948396538971	-7.498349758438527	46.993352164181815	7.619594896533723				
	1215	1686	0.0013142682798933194	0.004943872395176906	0.038483826154009394	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	80.30871131606325	16.68886213989837	-80.22725084001945	-20.598721252546273				
	1215	1595	0.004621125718759369	0.02001740064266139	0.0701900533887763	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999	-67.29369031660885	-11.819198462837916	67.48702372957841	4.919124339743294				
	1215	1595	0.00502578327343427	0.020957491258487088	0.0688513271602727	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999	-64.20902744327995	-10.828732148056867	64.40008564007955	4.035481601233827				
	573	1446	0.048961017399094996	0.17271062098860693	0.0387964333766606	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	31.313308156466974	-7.1653052529176895	-30.87970027321395	4.312222629681521				
	573	1295	0.0615253766053123	0.12334464406191696	0.023520609629701796	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	25.187224151333343	-4.400541077506134	-24.83823405065155	2.4569290653871287				
	135	1446	0.035509793886304784	0.12913589887528695	0.0297632750571892	170.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999	-30.54306303067669	-8.588504081754637	30.864904159212674	6.4740953438045965				
	135	653	0.03247771798772741	0.12132911204315798	0.025653499182569806	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	19.360189507171192	-7.395894178572562	-19.23696457325488	5.074671661822002				
	135	1574	0.00877755205777288	0.024484662505369598	0.004358881940082179	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	0.09979860083032474	6.0053076207342295	-0.0966405550064519	-6.46788810701653				
	135	1295	0.11177960276542198	0.21751241848491495	0.04086222313811259	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-24.087464132473997	4.138576264569428	24.727956364794533	-7.378118024965759				
	135	1458	0.04242106892688201	0.15812626246690695	0.033220318495985106	172.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999	-9.15261087375222	-2.1000550527818227	9.185459740523509	-1.390025915453051				
	135	1458	0.043069498534295717	0.16552926692364694	0.031921661774013205	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	-8.758316370526444	-2.083002021375772	8.788872657314021	-1.2708655144874652				
	135	1458	0.0409610877723806	0.16579652542662793	0.0325186464476166	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	-8.76656269032218	-2.2240977651501552	8.795711433921785	-1.1941415445153511				
	1547	713	0.010440489120292502	0.020918377411416708	0.004661195172686128	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	5.9998850327104e-6	-0.4931204997372085	0.0	0.0				
	1547	1230	0.04408821712199881	0.08275736586306516	0.01687049541714139	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-10.412767486953014	-7.736954864042966	10.477478237941007	6.056280563347026				
	1547	287	0.08039250599004329	0.1585104823188019	0.032229289282155196	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	0.13916066538801797	-9.309869443528157	-0.0951937989192083	5.948248430790475				
	1547	267	0.02273165998279679	0.08333478975068814	0.020241227156138505	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	-30.060113180389063	1.1907616159775474	30.25537537940416	-2.6269133519576555				
	1547	1049	0.015745784873515405	0.05897732068015729	0.014084887783913397	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	20.470907769160362	8.15028229894331	-20.396758080548363	-9.35078423141688				
	1547	1680	0.0368807245804928	0.06756055558631195	0.013676338747011496	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-11.988007496517529	2.670266922686357	12.042123805161271	-4.020925264643465				
	1547	361	0.007003613443089181	0.024494154812632094	0.005588688559323548	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	-12.097329966320824	-3.1066381709005664	12.10754158083259	2.5502627790948496				
	322	1230	0.054871032436381105	0.10129943460782499	0.019235859455312605	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	13.193384151763476	-14.39006293252756	-13.011753530916367	12.663252277172674				
	322	188	0.024229609959181404	0.09474553821758827	0.018290379673289104	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-55.76095317397215	-0.14011995642212693	56.468165167738135	0.9308826864148044				
	322	1680	0.05933402178001221	0.11318463964821994	0.023122959966938892	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	12.238092626594444	-6.091154095045488	-12.141541557845366	3.8153422838367117				
	1382	515	0.012454248260040802	0.024363330929145197	0.00471632601597812	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-0.14804187487064463	2.52719262931466	0.1489494654408632	-3.0258170379115006				
	515	845	0.03552971220016012	0.08540923021642029	0.016452968145716892	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-0.49732820050971205	-0.9609679227904057	0.49741371279943536	-0.7838112310776708				
	515	1320	0.03095234394217841	0.08024687774375637	0.015975392493330895	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	0.34837873506884887	3.9867849607019057	-0.34152277898803834	-5.656584406984578				
	1751	460	0.011901942466613807	0.0414621789717763	0.009965487304628836	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999	-34.644053120609236	0.7841910350715952	34.77753992716813	-1.3908198896528492				
	1751	460	0.010048289025202405	0.044347734283097094	0.009551582554355259	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999	-32.88292768477714	-1.126492328989985	32.984346751989094	0.5469612550843298				
	1466	1592	0.016934862659829207	0.048675081407565185	0.020953083468386407	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	-1.2659486456365177	17.068510454331193	1.3160121192427043	-19.279896636182595				
	1466	947	0.008745490803832653	0.029207171156944208	0.006743738145371903	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999	-15.21737341119109	-12.935942583225607	15.24742089805737	12.26904351610095				
	1440	1592	0.017418286694119198	0.04847567711204289	0.0103044195204601	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-1.2914739659633534	17.45681630656631	1.3417902863445788	-18.474922329482414				
	1440	947	0.009025728295291772	0.02908129705265159	0.00680583065354358	158.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999	-15.699815800907704	-13.210944036204314	15.732572574901571	12.542277507800426				
	1042	868	0.014086874750349697	0.026939163293316987	0.00040535680854320483	57.99999999999999	57.99999999999999	57.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	4.573137524921638	8.985640140158315	-4.5599168944052355	-9.004311148228103				
	1042	1231	0.012390437537967198	0.01952477877540509	0.00029845514036714986	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	-9.717672504990835	5.575429995041038	9.731995628132884	-5.585316718297008				
	1042	1811	0.012172535995133205	0.019360922156572296	0.00031097338662017113	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999	1.3441855936378169	3.2576216656704937	-1.3427830155758822	-3.2891808016836355				
	1771	745	0.00512523189079203	0.009210323868013308	0.0019125219211727394	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-19.341402320731866	3.6464827262313984	19.36035640609726	-3.8132661844736258				
	801	745	0.005003781754568221	0.009839412712978654	0.0019377757394034392	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-18.33862704568204	3.364586546524024	18.355231827398203	-3.5354455247437917				
	722	1010	0.0199603926991695	0.11066500833733896	0.021068487623440997	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999	-26.651920587739465	1.5046267678150245	26.79007740079363	-2.9274006296246835				
	722	990	0.010901602941397604	0.0547409973757211	0.011296400056180501	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	34.213448270568584	-0.7809746727684321	-34.09026728995922	0.2331123269909141				
	722	1164	0.03148592768975771	0.22932751678322397	0.0856083323591836	259.0	259.0	259.0	0	0	1	-59.99999999999999	59.99999999999999	28.528441744655964	-4.20379074236405	-28.281072125325586	-2.800006539612765				
	722	99	0.041225725008978	0.2793658111141169	0.13259839174473698	248.0	248.0	248.0	0	0	1	-59.99999999999999	59.99999999999999	-45.66039388366591	-0.19825965349816854	46.50774530010158	-7.907881746241838				
	451	215	0.038001099530775115	0.19840580978009104	0.029207783298572505	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999	9.40524233265156	-4.163514667629779	-9.369461569271563	1.3778513830455326				
	451	990	0.0177594066909873	0.09358330555380318	0.017893038061695204	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999	-30.671653537383204	-1.7607879243553508	30.836259188209052	0.7987412509892988				
	1439	228	0.020331033179324467	0.3569380887083444	0.0025787857761885424	89.0	89.0	89.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.784656159602046e-5	0.4891484126333488	-8.738819969300833e-7	-0.7491517922472398				
	1439	1164	0.016955000473335403	0.031636461601485505	0.006951344088683838	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-17.740210405259848	0.5509177879719824	17.792882418295658	-1.1605843178586166				
	748	1164	0.018718706401407298	0.036545954720918095	0.007368223036399109	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-19.62448934208407	0.5502468436597924	19.69571038623271	-1.1611393076082155				
	93	1655	0.0625316902116388	0.12728934316843293	0.025499836776256595	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	7.370812684078011	-5.477845194452444	-7.325863666616252	3.013869084627624				
	93	1655	0.0667563403857844	0.12512973889645193	0.024911210242915004	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	7.225965957465426	-5.6924607929316	-7.177982733764934	3.285916920069497				
	93	372	0.05345174131068208	0.22363736328897493	0.061955177296400085	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	-32.60240230848093	3.974650411444178	33.19651969800956	-7.720871579307002				
	93	372	0.05349104045378042	0.21807715715355994	0.05224195717491489	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999	-33.34216932341547	4.8287200182422145	33.9656360823514	-7.541834940618399				
	845	1221	0.0030729564342564003	0.010924113591821395	0.00253761282619089	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999	33.64482105516434	6.582917660981084	-33.61072386166838	-6.730458775183959				
	845	778	0.002911785565070809	0.011279526898845095	0.00247869265701156	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	32.58047169349885	6.408320791281877	-32.55016221871882	-6.553443417131866				
	845	150	0.0032881696725069976	0.07610990448052506	0.001139793662265493	415.00000000000006	415.00000000000006	415.00000000000006	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.1330137937457544e-7	-0.1209167396152787	0.0	0.0				
	845	528	0.0032220457554217245	0.07517339771102367	0.0011753297192410278	420.0	420.0	420.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.1805391107319135e-7	-0.1246866861243866	0.0	0.0				
	845	1550	0.0027457404802921203	0.014020984462544295	0.0030191236327900503	209.0	209.0	209.0	0	0	1	-59.99999999999999	59.99999999999999	7.245465563821478	7.008196998600546	-7.242776826762959	-7.314385258421529				
	845	1320	0.06689093523517813	0.17017158401359295	0.035846971364426404	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	0.4283270653544995	0.4217855253198128	-0.4248082110246681	-4.200464085608928				
	845	209	0.00668108986175503	0.036056446006401385	0.00899129443732928	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999	-46.575320361279246	14.042375086717247	46.725215079256245	-14.185485453330807				
	845	209	0.0070136780941179	0.03319389394851402	0.008532867534909862	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	-49.93329032635926	16.494979605071702	50.11712455975583	-16.528459931987886				
	174	1640	0.23109318876793097	0.25334587222283683	0.0233989811938209	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	-9.615993218670408	-0.03934308352441113	9.821906365115812	-2.2466896472639863				
	174	1640	0.06714649715125563	0.2325604913318529	0.023958479405902303	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-12.9641362549631	-5.77437957460867	13.084207224922197	3.6184093959903914				
	225	274	0.0284987232697271	0.07149620659757408	0.016279008347943	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-45.687003903517365	-5.338204221255143	46.233322875751846	4.892198121672595				
	1573	274	0.0075295454894537105	0.050772298679208384	0.013197060671388202	247.00000000000003	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-26.978481136552595	-8.17797929268486	27.031091090656567	7.045725600143447				
	495	1761	0.01979995323019149	0.04970287708301137	0.011048851805169098	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-22.557833884060607	0.7771634917601639	22.649620159452887	-1.7684072134651694				
	714	727	0.021773642413616207	0.0415300595364533	0.008258724933606573	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	2.0465269199115754	-24.777628101454567	-1.92557989855413	24.11364725160158				
	714	460	0.0194417659125067	0.08419195600774136	0.01887395203519609	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	-15.26072001990867	-0.6362926085232029	15.302920335573647	-1.2123857457265756				
	714	744	0.007576099841492247	0.02482601956120129	0.006400150077484549	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	11.267423672118975	1.7789613143247853	-11.258146743617829	-2.43478885647779				
	714	954	0.013393785534909957	0.200672404647453	0.006720192852046933	158.0	158.0	158.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	10.588045839016969	1.9388611397582027	-10.571919738837138	-2.3477984782268777				
	714	1484	0.011414088102397498	0.02792871897464149	0.00673030182165233	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	1.8900343962844204	-8.239275483462324	-1.88305620952323	7.53246026804019				
	714	1878	0.046338730531562115	0.17745641675632295	0.03842593968730891	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999	-28.871263351206927	0.48726000288809396	29.233853073593806	-3.263118505987417				
	556	267	0.011989931400222703	0.045796175493476886	0.0105305295993076	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999	30.35924089754073	-3.357644882735965	-30.25537537940458	2.6268571552770275				
	556	1878	0.02071399734341541	0.07920171738052738	0.018820212818863803	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999	-43.85672261337464	-2.0081448539507654	44.22823620236815	1.389593954562687				
	1829	1741	0.12073616490121902	0.22068323353870598	0.041438524228911804	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-12.29679429985406	-4.200200637488189	12.478026144173354	0.15825564448363624				
	1592	791	0.0101699612787599	0.027057570700501094	0.0054949736595526315	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-27.210988609878967	9.433812730005203	27.28714749398426	-9.844211058332924				
	1691	1195	0.3030379310825471	0.6217400208434564	0.12695848384473496	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	-4.504054402875027	-8.49119118595704	4.563134095712541	-6.0149502801460795				
	1691	1458	0.057110149541320335	0.22282575811014496	0.046426588710998196	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-7.788484715988418	8.064389349227644	7.876880077600434	-12.876859310034492				
	935	579	0.006947236374976109	0.04065819933134358	0.004889541474293922	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	-12.816628662542515	-6.056849838015595	12.82910468023706	5.5898178191590695				
	935	1389	0.0021355560819916394	0.012555749329328495	0.0014944461887106298	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	-23.201805298866677	-14.244619320936799	23.21613423057884	14.163950279101496				
	206	220	0.010130375205864751	0.2114456767063215	0.0005890905442725628	150.0	150.0	150.0	0.9625000000000001	0.0	1	-59.99999999999999	59.99999999999999	-19.37603811863061	9.109048667852461	19.4134494967556	-8.400436591215241				
	206	209	0.3639044275165001	0.6850134594532318	0.141234807817385	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	18.017022140183265	-9.544839508958649	-16.98495414150653	-4.108310713477574				
	1731	615	0.036468897167802786	0.07237830692277025	0.00711775597340427	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999	-51.67265037600385	23.819355239672408	52.815352565680385	-22.29261237303229				
	1731	1677	0.047675801253735085	0.10645635552810498	0.00964604768491723	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999	24.253129116594994	-34.26628876787953	-23.459980302770923	35.01061232728938				
	349	143	0.003883978425641079	0.012268790809691905	0.0012312350589782004	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	34.16074681949207	-37.30210652462157	-34.072181660213424	37.44360255338975				
	349	1903	0.005123431993501728	0.017423477469071698	0.0017314813138320992	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-48.02388502922421	34.53608145819268	48.18429475130821	-34.183836953207724				
	1963	80	0.00800011759482091	0.01924892500309509	0.001957850208219611	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	59.49256379345734	14.204071684953897	-59.21654070715372	-13.750944692501779				
	1963	1389	0.009970985651364552	0.031181418718604383	0.0036225014685527398	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	-54.234403760741465	-15.396084574198888	54.52589219517604	15.910790316025187				
	1963	1389	0.009539563199536867	0.03152742421392858	0.00350860267714877	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-53.65805591275583	-16.13963036424185	53.933518806075945	16.66564734864256				
	1767	1068	0.17487653678640688	0.33651949163418976	0.07003812896645208	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-22.862344038365805	2.230562645833941	23.74787500549275	-8.432764937549862				
	1767	1068	0.17366002690796606	0.32845578930326114	0.0709419859305373	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-23.291744156962075	2.472772116798509	24.207974948034533	-8.748123004007228				
	780	209	0.008370034033402328	0.02716726374332609	0.006120785568166518	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	-6.544690205309549	-8.24438463174399	6.553096179735414	7.626419711825874				
	780	745	0.005864571205371991	0.014664883779224001	0.0027473895399901106	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999	-10.392407166424004	6.350804233650845	10.400783881084056	-6.618648642632302				
	1974	209	0.009273702076465822	0.026683437494933602	0.00614343622832419	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	-6.305318579072392	-8.124057040282104	6.314191696705787	7.501930288388182				
	1974	745	0.005113324475460688	0.014017146083411794	0.003037280065137431	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-10.150182495847744	6.231496830939803	10.157178523211401	-6.531591878211558				
	886	1401	0.010671524439440099	0.027411298843771192	0.00046189378544222613	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	15.230550572039478	4.56440696440268	-15.205745076918783	-4.550838293780669				
	886	1231	0.010357716564051801	0.02680555375244469	0.0004561029966990458	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	18.274110764629185	-5.253534777711195	-18.23973485474234	5.292870639839233				
	886	198	0.030192767202341892	0.07342225605057547	0.00125462824802939	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999	-35.266885250471006	2.0044266204576777	35.61304605496047	-1.3004042115088272				
	1019	1164	0.0019298694137353403	0.005177120349979959	0.026587819510096703	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-14.844614773206644	-8.134236823081121	14.849653918825837	5.434370120163867				
	419	1164	0.0019652879661149303	0.00549916202480067	0.025796763998050195	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	-15.02247502849124	-2.444869985892539	15.026845799106756	-0.17627732052929015				
	1550	1482	0.005365339271635192	0.14061395913485303	0.002986684292022658	225.0	225.0	225.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	7.242776050825059	7.649056573494874	-7.237304887101245	-7.83484172771147				
	1482	1811	0.013058715167576397	0.0202616184832901	0.000311701989127323	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	7.237304887101245	7.83484172771147	-7.223654279975657	-7.8475850073475515				
	1308	209	0.11670704929746706	0.22963087530127194	0.0444691115324255	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-23.671293611626336	-4.801204864050962	24.342687631573018	1.5802831649600821				
	199	1446	0.015281718602455193	0.03162978373495858	0.006275270494306455	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	10.109329049145028	0.014796114001274367	-10.786317973486117				
	1063	685	0.045645615807897395	0.09083459107712835	0.019197819575477396	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	-1.34802927457504	10.292269478286892	1.4017234401245997	-12.302739293573252				
	240	1761	0.012923982424428698	0.02705467050231989	0.005822171367244788	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.2153792283665286e-5	-0.6460098260333778				
	830	1548	0.0032961127560306304	0.019680155760482893	0.00936728873969708	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	-53.70549480432181	2.688574904963491	53.79185776609901	-3.208876364557704				
	1840	389	0.000437901498894207	0.005846167821113951	0.176215038203156	778.0	778.0	778.0	0	0	1	-59.99999999999999	59.99999999999999	83.62598386063208	-5.232163524027582	-83.5996541543207	-14.975049905502125				
	1840	1696	0.000464982706275769	0.005803209306922743	0.17068320829988504	747.0	747.0	747.0	0	0	1	-59.99999999999999	59.99999999999999	84.92328937172448	-4.420550145546411	-84.89443974370856	-15.131795350863689				
	1840	1445	0.00356497986308299	0.042748706352409016	0.33981039057165413	729.0	729.0	729.0	0	0	1	-59.99999999999999	59.99999999999999	133.49432308070354	-48.078745387954896	-132.92572333944517	14.931274397730043				
	1840	1445	0.0036506723232781505	0.04050772057776671	0.3467416617995869	696.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999	140.59584744067192	-50.96830141116471	-139.94812419150819	17.374499254634358				
	850	1878	0.03288857487873168	0.06665566549337466	0.01358706770504359	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	-2.783507180151714	14.38635413850714	2.8535999384609374	-15.743002602319617				
	1242	1328	0.031218851078934996	0.06304246583962107	0.012064736709453194	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	9.391010836291699	-9.278008712483368	-9.343474606749409	8.081591353901223				
	1242	361	0.006830272168110591	0.025016672427929494	0.005682885293215508	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	29.18333846756865	7.230256925881943	-29.125278085090674	-7.622735705830959				
	1242	1878	0.04424561573282999	0.16421677804264095	0.03555691266672171	172.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999	-38.574349303860345	2.047751786601425	39.19685620034578	-3.58210070781625				
	168	1144	0.015449730944819698	0.03789877423884349	0.011233102402323902	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-2.7944712975927732	5.115647183840406	2.800267804925741	-6.313849835563697				
	168	558	0.031803188227904004	0.08349790558481587	0.008508610722422604	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-36.534820719571385	-7.8394528321975745	36.943516479161595	7.977065673731235				
	168	1783	0.00843561891140416	0.04099647319754308	0.00718384138790891	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	-52.7446866235629	-5.537657725037945	52.96383738460484	5.821218816112677				
	168	1783	0.008601462415382273	0.044022043827471796	0.0070859808322945635	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999	-49.167608758629584	-5.678681568895857	49.36218438064985	5.90366480985586				
	168	588	0.011512416723766395	0.02493513437453659	0.0026934038234129494	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999	39.420210864776365	10.043214987652698	-39.24367284543691	-9.950128278231366				
	188	1534	0.01904547234009949	0.03578988037634638	0.00796553614681587	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	1.5985912357042906	-16.484105122008994	-1.5532976658708	15.693653757575898				
	188	1458	0.020278209919855003	0.0846958954063058	0.016806536077614904	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	-58.06675640344243	15.553222435594188	58.74219703831618	-14.568766330481955				
	1516	1640	0.010475342055486494	0.03885795569050588	0.00548640103664109	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-3.49248374232836	-1.0473580844592298	3.493707622969548	0.45249820025460563				
	898	1640	0.010633225415090595	0.03921323239772488	0.005467601131942121	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-21.888100493378897	-9.40893772218851	21.94338065041234	9.01834458473916				
	1741	314	0.029075492059808195	0.09472808051986988	0.021788749277826393	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	16.80792079783762	-4.2445668223656865	-16.72897189334475	2.1630638254777836				
	1741	388	0.06706880715987644	0.12784358118837696	0.0266931571151712	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	3.2409260904166897	-0.07528298678716522	-3.2332208674241234	-2.7696762378841515				
	1741	1291	0.004264960144797341	0.013025083836897296	0.0034950468330406585	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	-70.91551139975613	-15.065582268100023	71.12377486953203	15.324074832965778				
	1741	1716	0.11042546216951202	0.21210197329072697	0.043153350136483096	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	17.239212917643147	19.99910784512487	-16.422393610871413	-22.792741012082608				
	1741	1716	0.11936950201506502	0.22517020328914988	0.044963941111377394	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	16.33082244189847	18.403239650860584	-15.553469408791868	-21.482491713196424				
	932	1135	0.05060293774056809	0.13479500341159292	0.032290198379134785	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-0.19611612309236082	-0.16626221270877825	0.19736809255313023	-3.481087337954604				
	1374	791	0.018466329927488194	0.05135269149221248	0.010432329365164	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	28.80522641233858	-12.039896708801844	-28.6459730003998	11.319479179920963				
	1057	579	0.00209153213980095	0.011846062600419392	0.0014718280520727898	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	-32.84243666122749	-10.399329379275732	32.86488985572464	10.363740191998334				
	1057	1389	0.007246631092801691	0.038806805664986385	0.005167118339411455	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	-4.107574200312548	-1.92980466696644	4.108859316308711	1.3657943144987794				
	215	1164	0.0027306237259553698	0.013456354439331693	0.00320271434461419	204.0	204.0	204.0	0	0	1	-59.99999999999999	59.99999999999999	-14.577259168260118	-2.9083477700063183	14.583151707038656	2.6105792375209544				
	160	976	0.009504187290072443	0.04082627766174258	0.00262732554237172	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999	-16.29510820757444	-3.8178111055616326	16.31833033615059	3.616769389494344				
	142	274	0.023575439013205496	0.06884787701221928	0.014482474056663891	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	1.1513197003916655	-6.5021080636060615	-1.1442661734755317	4.887607671749825				
	142	274	0.0257229469473101	0.06869018707818156	0.014402170728775702	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	0.9815929568335041	-6.483081062934409	-0.974017336676527	4.8772783260651424				
	1010	342	0.021342701846874302	0.12338330077495396	0.022267345438199106	225.0	225.0	225.0	0	0	1	-59.99999999999999	59.99999999999999	-29.078492950843565	2.4526700860621844	29.254398060840202	-3.7608026149372256				
	1275	1550	0.002933851098474579	0.013837448659546194	0.0031623908378747294	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	-8.326672743526534e-15	-5.121991949880495e-5	7.759378999323629e-7	-0.3346713150733447				
	835	1519	0.005344046254027629	0.019540305698197293	0.00233181846228568	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	25.230514194198193	-8.01929504844162	-25.196533999612107	7.887209565607875				
	835	1677	0.008662486259933084	0.018853397158025788	0.0017136419937144997	104.0	104.0	104.0	0	0	1	-59.99999999999999	59.99999999999999	-23.31933502765879	35.12916212353485	23.459980302770923	-35.01061232728938				
	835	1595	0.026073092356123994	0.09120197771698468	0.010689179896747203	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	33.07268681816173	-13.905102572970707	-32.7711320619489	13.78077729683039				
	835	1903	0.013088960405286398	0.044564875043610966	0.004622097480674269	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	8.495513585097234	-17.924113633063953	-8.449734383911693	17.568834272076316				
	345	906	0.005696622015722102	0.011090990473728196	0.0022634437353983503	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-6.6942436916975305	-8.05902804560214	6.700184202461738	7.8361366113140525				
	906	388	0.16586064145891194	0.3040571838824658	0.0645205178227946	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-3.0002910475417823	-6.653305416427048	3.032183239127361	-0.07743113523904858				
	460	1878	0.040575688052549984	0.14885836108463296	0.03443229819068962	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	-25.85164372858516	0.6916669289715743	26.10539416262091	-3.501747909966425				
	460	1878	0.04413288727742849	0.15638176304741191	0.03746797565599899	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	-24.524323819565996	0.6186962147666418	24.77316502706085	-3.807770464021576				
	460	1878	0.03849547268077732	0.15198940559033294	0.035749628566345205	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	-25.480693815819105	0.12030241111105931	25.713821105851686	-3.083989936491373				
	1316	12	0.003619355349324638	0.014733657638524193	0.00154827847404405	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	-35.23346573604228	-6.284904933384161	35.27537185045764	6.284013968495704				
	403	12	0.0032662289991527782	0.013530636286232594	0.00886460504002869	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	-35.24285725437131	-9.059510828562116	35.28173720962021	8.238866607501063				
	1769	12	0.0032070213322900184	0.013115357146030295	0.008724059277310972	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	-33.658240462931104	-6.136656009205219	33.69201374113327	5.3082024250750734				
	829	1639	0.021462725524164533	0.19819930761283303	0.0008992253100725776	159.0	159.0	159.0	1.15	0.0	1	-59.99999999999999	59.99999999999999	-104.00387090374264	-4.969034719674315	106.7202001907123	29.97102649007753				
	1587	99	0.00455356810550485	0.022632147200411692	0.0053097363397385895	204.99999999999997	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	136.6699307523222	-26.897092190953142	-135.83089796815673	30.50842206347254				
	1587	745	0.014748416011630098	0.07338034777290886	0.016525138122135297	204.99999999999997	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	56.64754250738193	-10.127606883973973	-56.185727084894566	10.68775554369505				
	1211	828	0.0018661234326846899	0.012672679945109396	0.00310805404135259	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	9.135779077670014e-7	-0.3897993623624239	-1.8572948734643795e-8	0.06081883420405818				
	1211	11	0.0018061243973299902	0.012550749549405599	0.003007017904981041	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999	-167.59491951667263	60.67482392317596	168.1373501915963	-57.222446130539986				
	1211	1640	0.0118715735322721	0.08717362931952524	0.0165419922390506	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	89.83307058300363	-29.293138265369357	-88.8373826756691	34.82490553272657				
	1211	1640	0.0119683957487298	0.08457423290470427	0.0165472685315833	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999	92.37255451640623	-30.629051251952394	-91.30764106964891	36.374030924724714				
	1211	73	0.18078266686373395	0.21179060697622187	0.016859484266056695	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999	-6.92524166106868	-0.2612608727553406	7.007833931051918	-1.4456568708106365				
	1211	73	0.165569007868404	0.188021388866946	0.017410700919264915	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999	-7.685464835246444	-0.10157417073644122	7.778909757882803	-1.6549561170245857				
	830	1548	0.0036595127509063997	0.021761073728569287	0.010182354627898897	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	-48.56250985581881	2.368950777768601	48.64091565971585	-3.0288056308333067				
	953	557	0.004728284302163869	0.014470322175905992	0.0015676527905831995	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	18.197546274237943	6.883056195606891	-18.18141833880103	-7.007930819891746				
	953	1595	0.017445243665482793	0.05734789371709898	0.005895208777541293	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	0.11969858323400649	4.981856994653286	-0.11527797871664633	-5.621825415818605				
	953	143	0.007395926037151371	0.022883977810961787	0.0026599287383556407	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-59.76338091128773	-8.727145634635969	60.00554778702557	9.17859297725202				
	953	143	0.007167281691083682	0.02386323718413711	0.002449476653567521	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-57.49920735448397	-9.616037271211123	57.71784177198265	10.069690146344815				
	953	1671	0.007561630941554901	0.023725401745034392	0.0025878941050171897	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	98.94534340829976	6.478269715586917	-98.27739846563601	-4.668357721873148				
