%   (Optimal) Power flow data for Synthetic National Electricity Market (NEM) Australia.
%
%   This case represents the synthetic NEM network with Mainland and Tasmania sub-networks.
%   This dataset is derived by complementing and extending the S-NEM2300bus benchmark data and software
%   released under BSD licence, https://opensource.org/license/BSD-3-clause/
%   and as part the following work:
%   - F. Arraño-Vargas and G. Konstantinou, "Modular Design and Real-Time Simulators Toward Power System Digital Twins Implementation,"
%     in IEEE Transactions on Industrial Informatics, doi: 10.1109/TII.2022.3178713 (https://doi.org/10.1109/TII.2022.3178713)
%   - F. Arraño-Vargas and G. Konstantinou, "Synthetic Grid Modeling for Real-Time Simulations," 2021 IEEE PES Innovative Smart Grid Technologies - Asia (ISGT Asia),
	342	99	0.0398347547346074	0.21155951179098095	0.04030794653054331	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999	-29.357893100844272	2.878960062464297	29.69542379278417	-5.317291207031319				
	1655	965	0.041098351074997305	0.06764336391650137	0.014535790112242094	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999	6.278145788096203	-0.6857493168745429	-6.261993932664104	-0.741778750287005				
	1655	965	0.0367238347299714	0.06688757557775815	0.013863935458352796	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	6.503907307877764	-0.3649234456522687	-6.488378782428097	-0.9936955449570853				
	557	12	0.005744418728352989	0.018784407540347894	0.0019756219479371796	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	-6.31394601977062	1.2568606616479305	6.3161066384208056	-1.469022674795798				
	1128	558	0.012306633522771294	0.03815759199570678	0.004320006089070811	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	-8.915127150852301	-21.708253431958045	8.975650428411226	21.417114458416467				
	1128	1671	0.007693698779830709	0.026027131180599287	0.0026014792394153815	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-27.814198387180816	14.47863070515846	27.88332456409525	-14.530258583728711				
	1128	1671	0.007523939245140179	0.025585541351953997	0.0026777351091862712	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-28.3269816617665	14.693046998808109	28.39699442621926	-14.748808893522128				
	1519	1903	0.008973152152765076	0.035237526432420084	0.0244780413247012	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-2.55540058317914	-19.350786661104333	2.582390841604263	16.749302176566083				
	653	984	0.03385350407427182	0.11607490595109898	0.02619172365858689	164.0	164.0	164.0	0	0	1	-59.99999999999999	59.99999999999999	9.285453162237419	-6.5434958761873325	-9.25038510654196	3.81287449774007				
	1540	1715	0.0008522645230539141	0.005975373621026519	0.05288535949312292	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999	-16.262476585885185	-3.5070329109767053	16.264510913509586	-2.3464350215131953				
	193	1715	0.0007884211487643418	0.00583516034607775	0.0547091453336761	218.00000000000003	218.00000000000003	218.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-15.670136839376706	-3.393767540349012	15.67188283293337	-2.663549224343838				
	194	1878	0.021041971528567405	0.07292737066153109	0.011007959818571797	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999	-6.80520660248659	18.930748061146218	6.885737218698726	-19.86982179854725				
	1444	1878	0.046994698654816	0.14946488572751396	0.025448809956937997	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999	-18.904157862329598	12.077994841615398	19.13149830239316	-14.166063297001596				
	314	1320	0.04536849382432181	0.15308254025138898	0.0364404977597296	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	16.633944165338505	-0.4142384119761439	-16.515791704337417	-3.0568864950593975				
	1816	1291	0.017158303284043396	0.08380795251899346	0.0771763112468999	202.99999999999997	202.99999999999997	202.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-6.66833033374446	-0.8268768872350452	6.677133406548867	-7.518296128019286				
	73	1479	0.024111423956932755	0.41061057175361215	0.0012109399457013359	77.0	77.0	77.0	1.01493	0.0	1	-59.99999999999999	59.99999999999999	-39.6379477601094	2.153656178852935	40.00000096307589	3.8833101344188035				
	1320	1291	0.06990692331961912	0.2296629810166169	0.05297197016240282	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999	-21.82252416480131	-2.7265633012256054	22.138869159676975	-1.8958017589972977				
	1068	1681	0.0018724093544390103	0.013438034844268998	0.0034242722140625102	256.0	256.0	256.0	0	0	1	-59.99999999999999	59.99999999999999	60.70518728505818	10.060635095953367	-60.64357725370656	-10.012071033805993				
	1068	1681	0.00182140412243409	0.013989459149493797	0.0035867460652487396	267.0	267.0	267.0	0	0	1	-59.99999999999999	59.99999999999999	58.29204283296098	10.182458683396979	-58.23660870568638	-10.168970414470644				
	976	1842	0.00139903513921611	0.016344718879717394	0.006753472759572321	345.0	345.0	345.0	0	0	1	-59.99999999999999	59.99999999999999	68.0361058028728	-20.93311183715305	-67.97454706073196	20.875371102905294				
	976	416	0.0016954687813496724	0.07252538484226558	0.006667275309145454	436.00000000000006	436.00000000000006	436.00000000000006	1.0125	0.0	1	-59.99999999999999	59.99999999999999	68.25811155676801	-20.71360698854653	-68.1813016384499	23.24278873092981				
	829	198	0.017252369793136605	0.05430785360292338	0.0009443118953467346	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999	74.91389891450304	0.9252816576086752	-74.05907710837158	1.6597866468983664				
	1401	1471	0.0195363171440614	0.034690004858999486	0.0005741553397066891	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	3.9003847774908422	1.0013306564058588	-3.8974477412389885	-1.0582221522703827				
	572	1295	0.024505690483644094	0.08197654060532517	0.012476830910444296	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999	-0.10333018196281002	-6.280392844294864	0.11027768585701533	4.92118895957863				
	425	685	0.00897550656925142	0.02457908967294449	0.004408421465247868	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-0.10394214028026899	-29.157192464100163	0.17351413331712143	28.868909822618967				
	868	131	0.014424637150391897	0.027066462355945294	0.00040837547625973775	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-25.38404104006896	0.973517048336593	25.470133858249877	-0.8562674121729903				
	1681	605	0.007065191170344129	0.03429720408267948	0.007786186070643356	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999	43.28157743159083	6.5907597416836685	-43.16313375049948	-6.904656051317919				
	1681	605	0.006963484255786993	0.03247958138141079	0.007608519606873391	198.0	198.0	198.0	0	0	1	-59.99999999999999	59.99999999999999	45.6846953496083	6.615083302354178	-45.55496457041269	-6.878569690327488				
	605	591	0.013736098739894603	0.03719781579683068	0.00825047121652169	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	21.352545181970097	2.734283697324788	-21.296186433905074	-3.515727546116458				
	605	591	0.013416487064953006	0.035797118809177984	0.008098666688406368	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	22.16390027420538	2.7547922962780205	-22.10467481930009	-3.5136491533818406				
	683	505	0.0015549644490135803	0.011775862642883295	0.00279523323703557	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999	-70.67911854302956	-6.77099364983351	70.74744909233374	6.967387865907873				
	683	505	0.0014925629294873205	0.011861201916315598	0.0027023126261998005	273.0	273.0	273.0	0	0	1	-59.99999999999999	59.99999999999999	-70.18445440447265	-7.15219049956217	70.24920434846965	7.356345094965213				
	1148	1548	0.0027365169236529597	0.010253026636110194	0.0025866530673494593	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	-0.6189829824106095	2.961088121175668	0.6192305211034423	-3.246610748349073				
	1148	1548	0.0027807300935359706	0.010155382588359494	0.002504280488548331	170.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999	-0.6036573233450505	2.9939971569373727	0.6039128293336844	-3.2703920549249568				
	1104	1334	0.008381368093128318	0.02221669056956279	0.004654869021292777	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999	-32.42105062464453	-5.572668857165153	32.5002865936724	5.249455898585035				
	1104	1334	0.008450635946240279	0.02268424522064719	0.004770795359985438	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-31.780305095390972	-5.609601367943904	31.857174782916726	5.2694187845771605				
	217	1334	0.00874356081771571	0.04223433910687269	0.009678779771081175	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999	-20.153785485860173	-3.479068170422718	20.18549949797274	2.5226273243567032				
	217	1334	0.008644043044256979	0.04463666849330718	0.010078768549393902	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999	-19.08103167369943	-3.597150271714912	19.109245667435545	2.587356346184735				
	1665	913	0.010843601267818402	0.05605264527702698	0.013223820132622499	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999	-5.915031799700586	-1.8603523357676592	5.918446539004566	0.35627158164302486				
	1665	913	0.0112990885190936	0.05675199203235329	0.012376855933014293	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-5.841727172496395	-1.7652355368294508	5.845190800586284	0.35836460171608153				
	562	1389	0.0038783450055886086	0.012383466389295593	0.0013065174873918295	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.8301982152124522e-7	-0.14447445123396752				
	1369	1334	0.0139510076766154	0.09937118603446286	0.038585153486331895	254.99999999999997	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-9.736697956559642	-2.786216749866722	9.748284016207904	-1.5589635428721327				
	1369	1334	0.013833290679280602	0.10343693762780097	0.03871210948381759	263.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999	-9.35854264267337	-2.8324952376400683	9.369164566131753	-1.53035514040185				
	1471	131	0.015950024983504795	0.04030601114973799	0.0005616933245728719	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999	-11.4968636644269	-4.758890141663047	11.519674136120434	4.755625999578483				
	1035	728	0.0013508041442185596	0.0026555809670593604	0.044612708151876006	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999	21.58956096431471	3.858780747047557	-21.583319735071065	-8.728365175939798				
	1035	730	0.003091981585044411	0.005840764230750498	0.08224684056700673	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999	-44.388358307637695	-15.014049327086795	44.44712963744236	6.104862495212366				
	263	728	0.0012496132121700798	0.0025788119106739784	0.04664491614375729	101.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999	21.402177546952483	1.808533807352104	-21.396731061557876	-6.901158940730255				
	263	730	0.003155864781811831	0.005523627057597039	0.08531242857215934	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999	-46.926743731741134	-15.249212645953921	46.99346239104466	6.010246239472152				
	198	131	0.026858286752533198	0.07126935984419659	0.0011143847043393203	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999	38.44603105341112	-0.3593824353895393	-38.08756703493843	1.1882393563017952				
	1506	797	0.0029156442662626493	0.013423349173917002	0.002905953581246551	163.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999	-32.38764732826611	-10.552370626938476	32.417668840687384	10.36340369384048				
	185	1622	0.009230191898514215	0.16774216683466983	0.0006763430110292839	189.0	189.0	189.0	0.9875000000000002	0.0	1	-59.99999999999999	59.99999999999999	12.699731539201501	3.783138694373187	-12.685475530798923	-3.600585521520361				
	185	947	0.020595003032867102	0.13913957905047628	0.00641584551491439	225.0	225.0	225.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-27.473080236424252	-7.35345153930844	27.622136055186274	7.637646870312281				
	1933	1169	0.0029921128305243298	0.01628176528239719	0.002003859759360551	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	16.417191469238247	5.847088925424178	-16.40904269485566	-6.02689788100316				
	1784	1783	0.0134275874616439	0.031633249885272184	0.008040851843720298	109.00000000000001	109.00000000000001	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-33.37376116381333	-12.955504732510553	33.532085721645196	12.455153343565334				
	1502	579	0.003102365874499079	0.011499990357742594	0.0016296296530868895	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-49.37718259644908	-15.95349782526601	49.4529736293737	16.054470504495768				
	1090	579	0.003205424837819299	0.011648290930534693	0.0016172144739888606	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	-53.170695583692215	-12.44733423484506	53.25741667472025	12.583836854013636				
	1011	1837	0.000418922695591114	0.0030726035815179286	0.0272004715925199	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	-157.83150277856214	-45.44427721587788	157.93436677505713	43.21965888031688				
	871	1686	0.0007228074372513217	0.0011648208455555095	0.0207519428340904	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999	10.583875087391032	-2.169285240365642	-10.583127741184787	-0.09912481430630828				
	871	1686	0.0006818577332608398	0.0011896673810295794	0.020338288963390502	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999	10.610780909267827	-1.7761715882109224	-10.610076270533986	-0.4469726034813096				
	1080	558	0.008379695626068861	0.04081398111514748	0.00505538935594726	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	-55.89646529261182	-6.015864445290988	56.13631089356702	6.622712739356702				
	80	588	0.010965097882726696	0.025668370875064295	0.0025676956592453615	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999	3.0248069162865727	4.977194913818317	-3.021189612727687	-5.243127660565033				
	1199	797	0.031013450824617338	0.3019117136242106	0.0064051222430112215	135.0	135.0	135.0	0.8796622097114708	-0.0	1	-59.99999999999999	59.99999999999999	-28.61621493823404	12.185803541442835	28.87269592884075	-10.423632128761678				
	1379	1199	0.015251254305120492	0.21666523057609682	0.006813489651811577	146.0	146.0	146.0	1.0912	0.0	1	-59.99999999999999	59.99999999999999	30.842344828133644	5.70170162990321	-30.682502625676722	-4.062503841089769				
	1379	797	0.0038456535541159095	0.027296741610895816	0.0038933266623532407	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999	-30.678922235228693	-7.337968765617663	30.712920844076734	7.1412560688759505				
	1379	797	0.0038557777557917897	0.026421091709686408	0.004092677203112751	208.0	208.0	208.0	0	0	1	-59.99999999999999	59.99999999999999	-31.709190746873333	-7.423000321726928	31.745524179482636	7.2115029761584015				
	1977	548	0.0029614243204509794	0.015570627244678292	0.001816196920822369	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-49.13973691568879	-11.345760407974616	49.20833782307264	11.5066264600803				
	1977	548	0.002792848547182049	0.015657088103531894	0.0017815504112970104	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	-48.840125029818324	-11.864275373215042	48.90437843738443	12.028475673576				
	1326	1715	0.0031865848198533095	0.005567293998859817	0.0831517347183777	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999	-18.11357098685895	1.3588605072182942	18.124020969218208	-10.565845851340288				
	1011	1220	0.0011007620148593595	0.003433719459213319	0.06709807451337581	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	38.87128506069264	10.027915296599856	-38.85418223066542	-17.303751172303485				
	1011	1220	0.0010814007652830298	0.003472797003909949	0.06787755165159702	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999	38.42071653622146	10.18821574433651	-38.40420363420113	-17.54951592606238				
	1011	548	0.005005320160478349	0.028389356498569683	0.0039164842638829715	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	-53.23226360518857	-8.522973727069399	53.365166211332834	8.846612317008434				
	1011	548	0.004820144278566349	0.02922901768012999	0.003634173628999389	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999	-51.708124040432935	-8.857442946944996	51.82931937090716	9.193207031673257				
	1313	1811	0.012341042908444101	0.020142209916487297	0.0003025332995876672	53.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999	-1.5583918698150698	-1.48272143783811	1.5589127455288767	1.450737549111001				
	444	131	0.0362428481405135	0.04977128389924759	0.0007110950251901517	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999	-2.83483461229373	3.49736086111814	2.8416671405764884	-3.5654035057625886				
	1116	1783	0.009559467527030498	0.019222299404376194	0.00260793136940058	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999	-26.393862924264944	-21.64921217549967	26.496350385958756	21.571563538164256				
	1715	797	0.007754803964618589	0.04442719499568358	0.024594790987046897	187.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999	-91.57782432265665	-4.538592788972071	92.1645975255395	5.148118591032425				
	1715	797	0.008373609199932776	0.04833603010617429	0.0265651927965442	187.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999	-84.18698834737141	-4.499224224592063	84.72248964334625	4.6177904224395405				
	919	1389	0.00358405595122231	0.012287964207829898	0.0012778834881028202	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	-51.81038239012206	-9.879019224884203	51.90100911462534	10.048820091670477				
	414	1903	0.004077604063972829	0.013137830661050997	0.0014034990825643806	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-33.821123178106355	-13.050643416124274	33.869478870492784	13.050713198027497				
	1903	1253	0.014669722650766763	0.1953240099829099	0.0019500765875558991	162.0	162.0	162.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	33.65233528881938	12.765511129700661	-33.489608620158556	-10.821639518903188				
	1506	797	0.005051955684553829	0.02033843746747639	0.004829779958818108	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999	-21.42126455042365	-6.450187339814203	21.44361381753884	5.99637429871689				
	812	427	0.011200077490284998	0.028048637194810384	0.0513580192741938	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-56.68169283635878	-9.710360663028519	57.010435992559415	4.786587738580048				
	812	427	0.011210779256899795	0.028194520909371808	0.05034536495525391	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-56.41112688141907	-9.704709163386187	56.73716570584608	4.89094475839784				
	1811	131	0.046257324535776904	0.07118809499509628	0.0010221884390786296	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	-7.566420299612911	3.2761356920256266	7.59553926409894	-3.3424287397085473				
	799	579	0.0007381642567296508	0.002981099828083531	0.020015800901488405	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999	-12.172761701020098	-2.8710756106516797	12.17377005482873	0.6581766820903744				
	871	12	0.008273989646140487	0.022290229512269586	0.04781327414855921	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	-69.99847796171885	-11.981417061040176	70.37577271252287	7.729975954521924				
	1243	1837	0.0013908597988588696	0.009551515736146826	0.06060806407002921	208.0	208.0	208.0	0	0	1	-59.99999999999999	59.99999999999999	101.08641846955702	25.54091077358484	-100.94735468291593	-31.261119191712737				
	1243	558	0.0017606371358619098	0.012714297830227797	0.0025585609191576897	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999	-96.20588220267571	-34.02756171159845	96.37157670527702	34.93970873820479				
	1243	548	0.00200529466810701	0.012697564141392297	0.00426939374391222	198.0	198.0	198.0	0	0	1	-59.99999999999999	59.99999999999999	-4.88053626688131	8.486650938013613	4.882348466013217	-8.94672326220868				
	456	1837	0.0015131060226550295	0.009445950058237644	0.0612352192433905	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	100.52721038136683	24.15905404167579	-100.37849682655863	-29.97470107558519				
	456	558	0.0018333235318772495	0.013207215987844396	0.0025215572214229006	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999	-93.96418499605412	-32.83768947783426	94.12835090809712	33.7400577598212				
	456	548	0.0018663952793274096	0.012230510568546092	0.00440620117369294	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999	-6.563025385312719	8.678635436158464	6.565096711253171	-9.151701269225757				
	730	579	0.005982437294794709	0.025532652198924685	0.046122669236137996	156.0	156.0	156.0	0	0	1	-59.99999999999999	59.99999999999999	-51.565319048173976	-7.82261617502776	51.71162216484174	3.3586201632886836				
	730	579	0.00569777335721394	0.025976949253890696	0.04858621617261741	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	-50.767880113728424	-8.607474874863655	50.90336792801291	3.8649878908572197				
	427	1595	0.012994813037183096	0.041988090584032176	0.00418855111361807	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	49.621125947733425	9.053749557226789	-49.327376267240005	-8.572586450475965				
	427	1595	0.012984015659920894	0.04168488577201216	0.004237240758695166	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999	49.9707781592192	9.022520186022543	-49.673323061752406	-8.540971371512944				
	558	548	0.014156981541743307	0.04948614583900321	0.006904756853593512	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	24.04957964910267	7.210995885310215	-23.969007314275355	-7.696169364610063				
	558	1783	0.011048924205475496	0.060731178122758855	0.00713812795780599	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999	14.185479577406646	16.098986027117583	-14.138679211400879	-16.631325206739657				
	558	1783	0.011465514322402897	0.06103213957976547	0.006977799431136811	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999	14.194352381424899	15.928097915649362	-14.146367063857044	-16.44451299239105				
	635	1965	0.07152849178787972	0.12991278157453395	0.026094163846492806	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	0.7273678433050976	-2.285266285918599	-0.726656483295933	-0.7167468789480594				
	703	1548	0.005955013537603431	0.03484314448487249	0.016124314315977502	227.0	227.0	227.0	0	0	1	-59.99999999999999	59.99999999999999	-142.42305764112902	8.718090699517301	143.53169658733168	-4.00636646657349				
	703	1548	0.006358403935672711	0.0340460598672149	0.0160387724410594	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999	-145.19006907691983	11.151784006781714	146.42309132302475	-6.315141838576759				
	1844	947	0.006414912242791624	0.032960499426173004	0.007776179241687063	209.0	209.0	209.0	0	0	1	-59.99999999999999	59.99999999999999	-75.96928561174036	-19.01964891873953	76.31958848147531	19.939724913412405				
	1844	947	0.0062031757529173	0.03187938571840988	0.0075632412277627705	209.0	209.0	209.0	0	0	1	-59.99999999999999	59.99999999999999	-78.54544615698362	-19.641256586761365	78.90755698540825	20.64649307329864				
	1761	685	0.022571174564022602	0.04648096658154859	0.009510689922222869	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	2.044566436357397	16.05481619076149	-1.9877771781651228	-16.985366902357047				
	209	99	0.007321112473242921	0.05547957041885329	0.0210325603186218	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999	-20.152493160717285	5.398515376257305	20.183560892342552	-7.381654961044258				
	209	99	0.007761524042434063	0.059929981870936205	0.02195585972558991	268.0	268.0	268.0	0	0	1	-59.99999999999999	59.99999999999999	-18.676314005360783	4.823207841264148	18.70455831513848	-6.9210854312726156				
	1056	636	0.007607009573886171	0.057403537851146436	0.240926503727053	550.0	550.0	550.0	0	0	1	-59.99999999999999	59.99999999999999	-148.09623191046236	-29.98772172668659	149.58880994918843	13.414632279543042				
	1056	340	0.0032940572445495104	0.04217226090369191	0.32579448283118695	759.0	759.0	759.0	0	0	1	-59.99999999999999	59.99999999999999	413.3556665778743	-24.154507446313847	-408.380235002726	50.915635138343774				
	1056	340	0.00329350161764864	0.04091518248744491	0.29622458030136195	745.0	745.0	745.0	0	0	1	-59.99999999999999	59.99999999999999	425.96031089094095	-23.666541193989072	-420.67733121800705	55.71253124686276				
	12	1671	0.0123849741657586	0.03982524324013849	0.004400128124388872	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999	55.33217328236856	0.7802468588323512	-54.99037739344558	-0.16638797004393713				
	372	1172	0.00476567651332915	0.01587860585815271	0.0037256601611957907	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999	0.7893910688547331	-2.946223245273236	-0.7890029128327919	2.5709190547862804				
	372	391	0.004766553862400348	0.015584144604157192	0.0038696100481362098	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	1.3092031370486574	-2.9530824430766067	-1.3087635562192024	2.5633841679440286				
	143	1903	0.00938148335292656	0.028683312335148488	0.0032518549613938705	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-42.60866825393796	37.858380886302804	42.88044419189034	-37.39147448150523				
	99	745	0.010755904010639496	0.05099857421746939	0.011960990236592002	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	20.739609667789953	-2.9805087178825085	-20.695098957427124	1.9335189259410153				
	1744	274	0.008093672438487411	0.0543201239747992	0.013230037608263103	246.0	246.0	246.0	0	0	1	-59.99999999999999	59.99999999999999	34.85893852526858	9.236199312385192	-34.766289922048024	-10.123610824674591				
	1744	274	0.007504364628388552	0.0498722189863725	0.0131302638170915	245.00000000000003	245.00000000000003	245.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	37.975318652879146	10.076425591614964	-37.873453882107924	-10.89729112576767				
	1456	913	0.005641324981362561	0.0443928282067138	0.0161298413419337	271.0	271.0	271.0	0	0	1	-59.99999999999999	59.99999999999999	19.370604721867004	1.6227900107357882	-19.351981631387524	-3.3379604023875356				
	1456	913	0.00554356850761408	0.04606036417477249	0.016331687277671897	280.0	280.0	280.0	0	0	1	-59.99999999999999	59.99999999999999	18.667894196708946	1.6442903399823656	-18.65086702610132	-3.3878319159171006				
	139	1310	0.009427140548573807	0.06796105503713337	0.41620858076989664	535.0	535.0	535.0	0	0	1	-59.99999999999999	59.99999999999999	-44.104015828563575	-39.69785087861296	44.28389331654858	-7.498009003415063				
	139	1296	0.00496288395694643	0.03304105668479761	0.2122094346746199	509.99999999999994	509.99999999999994	509.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	93.1857304887019	-49.69022610219812	-92.75024563738172	28.01500689135345				
	139	995	0.0013443380641099097	0.015230151757626804	0.106109881692141	704.0	704.0	704.0	0	0	1	-59.99999999999999	59.99999999999999	-320.3311108930743	11.895853079919604	321.534651927022	-10.488812294525586				
	139	125	0.0031695090445205605	0.01996492522311911	0.15823818414398305	493.0	493.0	493.0	0	0	1	-59.99999999999999	59.99999999999999	124.99089583079477	-6.751973115001915	-124.5600843856631	-8.662512457980974				
	139	636	0.004934084291830663	0.05385742930310035	0.36789874735077405	689.0	689.0	689.0	0	0	1	-59.99999999999999	59.99999999999999	-467.3359415021852	46.90428145656659	476.9070849962775	14.724614050080673				
	139	306	0.0020055177042265404	0.014099492306322806	0.09980007735782209	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999	-130.18212509888596	45.78415020587943	130.52403315462044	-54.81050368183591				
	1327	502	0.0006028724553342908	0.004617515655613502	0.031983317107157794	555.0	555.0	555.0	0	0	1	-59.99999999999999	59.99999999999999	155.39356137534446	-3.094335626979566	-155.26494701859505	0.46176164239448503				
	1327	548	0.0014901785316210098	0.05688983440809665	0.033390618271791114	556.0	556.0	556.0	1.0136333688105013	0.0	1	-59.99999999999999	59.99999999999999	144.20197350086266	-1.7885644577020328	-143.92071162219545	8.844531274186075				
	1327	107	0.0012210942298318305	0.008583989801870664	0.06398051821766793	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999	-14.054428534910206	17.25058583851063	14.061258667505205	-24.434569122218168				
	1327	340	0.0019073741122763606	0.014557562040816504	0.10921891577434499	554.0	554.0	554.0	0	0	1	-59.99999999999999	59.99999999999999	-237.14203927796825	14.512782060714047	238.0968472765209	-19.610998700601378				
	1327	306	0.0027774627755885	0.020386617187877203	0.14064455470800197	541.0	541.0	541.0	0	0	1	-59.99999999999999	59.99999999999999	-297.3118749955053	18.99898104982932	299.49861593277143	-18.930973257205594				
	1327	1147	0.0020723064130805406	0.013309560759988607	0.096124772229908	499.0	499.0	499.0	0	0	1	-59.99999999999999	59.99999999999999	-255.86361487021975	34.092038169997814	257.0907293525384	-37.09730278559577				
	1429	340	0.00403965944970725	0.03376462262667721	0.14288080351065097	586.0	586.0	586.0	0	0	1	-59.99999999999999	59.99999999999999	-138.25854989680508	-17.159377864159246	138.95309769749446	6.870763049354461				
	1429	340	0.004117827061919961	0.03359154929086291	0.136796445519857	577.0	577.0	577.0	0	0	1	-59.99999999999999	59.99999999999999	-138.94825899194143	-16.460686992742755	139.66305818648254	6.883215051785537				
	1310	523	0.008780389595515102	0.06487852262810902	0.4205570097487448	543.0	543.0	543.0	0	0	1	-59.99999999999999	59.99999999999999	-120.23598726150217	-27.292434778936723	121.31177468639855	-15.02411275428873				
	1310	523	0.009430621256749143	0.06270737034919113	0.428891784834686	509.99999999999994	509.99999999999994	509.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	-124.16118751093042	-26.03282688995097	125.3928365998895	-17.03927671117242				
	1310	1296	0.006076003734570001	0.040033668968667314	0.27580819283367897	507.0	507.0	507.0	0	0	1	-59.99999999999999	59.99999999999999	154.00775181436072	-17.871786019797597	-152.78676752589286	-6.445492223091207				
	1310	1563	0.0028695368102667896	0.0194680711095929	0.12972707102078898	516.0	516.0	516.0	0	0	1	-59.99999999999999	59.99999999999999	-75.7584221588504	-12.064837527219241	75.89841375731416	-2.3393140059725246				
	523	1492	0.00839167375770351	0.057871520935919615	0.37741561606210705	521.0	521.0	521.0	0	0	1	-59.99999999999999	59.99999999999999	-133.48737698203047	53.75787582319469	135.1300048474119	-86.97331209327763				
	523	1563	0.006380787241213019	0.04254386601629571	0.28912107124773706	509.99999999999994	509.99999999999994	509.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	149.93920513286122	-8.518785511877232	-148.7494108352489	-18.19482163664727				
	523	1762	0.008040504116408536	0.05906058688571965	0.3638900249761462	541.0	541.0	541.0	0	0	1	-59.99999999999999	59.99999999999999	-187.30470427312963	67.67357636840597	190.170522971771	-89.50460198559603				
	523	1762	0.009541474414117634	0.06339553272414024	0.4084939588181152	509.0	509.0	509.0	0	0	1	-59.99999999999999	59.99999999999999	-172.95409417900999	61.116977736325204	175.89381889727173	-89.72262195204222				
	1762	608	0.0009957030768932694	0.051339822860585166	0.008367596377804234	616.0	616.0	616.0	1.0152892561983466	0.0	1	-59.99999999999999	59.99999999999999	-319.0272690947915	37.05135290270363	319.9507465162866	9.636696564811087				
	1762	782	0.0009260254422994305	0.05102859270738235	0.006966567454912346	619.0	619.0	619.0	1.0152892561983466	0.0	1	-59.99999999999999	59.99999999999999	-314.0917268860438	39.93286673845119	314.92638851945264	5.2901831893928195				
	1047	1492	0.000249275006318931	0.0029139086723532505	0.021440929982847502	718.0	718.0	718.0	0	0	1	-59.99999999999999	59.99999999999999	-260.13387414289855	-138.80583232040516	260.323055368531	138.56066110765443				
	1492	703	0.0007345286291805767	0.0317251836255253	0.02002880859264668	996.0000000000001	996.0000000000001	996.0000000000001	0.9849984732523661	0.0	1	-59.99999999999999	59.99999999999999	278.22487148462056	149.57353656815445	-277.60455741929485	-125.06497670758252				
	824	563	0.021799918320005805	0.16419858823293806	0.6362873475713431	550.0	550.0	550.0	0	0	1	-59.99999999999999	59.99999999999999	132.65088460297252	-39.86550406332146	-129.36404445651897	-9.428403011354492				
	824	165	0.010591169018196405	0.08667001525314064	0.2830505393274801	578.0	578.0	578.0	0	0	1	-59.99999999999999	59.99999999999999	135.40380436081838	-31.40608567165834	-133.72058264559627	12.001787597174047				
	824	1762	0.007275624434249477	0.0562984155930988	0.20639115483046486	559.0	559.0	559.0	0	0	1	-59.99999999999999	59.99999999999999	35.1382503284695	2.1626363685495713	-35.04872524893346	-25.353499308746883				
	824	852	0.003395388568626721	0.025261623492386205	0.08792542442753908	546.0	546.0	546.0	0	0	1	-59.99999999999999	59.99999999999999	21.227526949004925	5.997336650834176	-21.21082015994358	-16.10794032391338				
	824	186	0.0005785878804111851	0.0067625809980952235	0.0523776280571474	718.0	718.0	718.0	0	0	1	-59.99999999999999	59.99999999999999	-231.06075901179562	5.085965239975097	231.32565883875807	-8.109867273985968				
	824	186	0.0005857823675740508	0.00728136011136463	0.05094575601842949	745.0	745.0	745.0	0	0	1	-59.99999999999999	59.99999999999999	-214.72424145422843	3.5033767583132995	214.95577519935094	-6.578143488378625				
	563	165	0.008412398407929582	0.07004129780271091	0.44864254429873107	584.0	584.0	584.0	0	0	1	-59.99999999999999	59.99999999999999	-143.7893687425977	-14.347458583636168	145.2986133966369	-25.506382264788364				
	563	165	0.005030892751740292	0.06009061511217243	0.46765691917510094	727.0	727.0	727.0	0	0	1	-59.99999999999999	59.99999999999999	-168.59875869992402	-19.53154086657559	169.83404211284198	-20.35524041365235				
	563	165	0.005144230454657228	0.05818616291665659	0.46150620400186687	704.0	704.0	704.0	0	0	1	-59.99999999999999	59.99999999999999	-174.00896695681865	-18.119545822145096	175.3550378888905	-20.57785810467593				
	563	1790	0.005755107014586681	0.0424342317591165	0.704819405031744	543.0	543.0	543.0	0	0	1	-59.99999999999999	59.99999999999999	166.74301868288694	-14.547844997379192	-165.32924519579637	-55.48356182421805				
	563	1790	0.005487725590491202	0.05918603015040703	0.48879625455822096	684.0	684.0	684.0	0	0	1	-59.99999999999999	59.99999999999999	119.21709729915241	-4.3114183525409615	-118.51739836963876	-43.93863295374945				
	563	1790	0.005298392174885613	0.06318545731677955	0.5022876392817499	727.0	727.0	727.0	0	0	1	-59.99999999999999	59.99999999999999	111.55525858831999	-5.615835101827068	-110.96159330972665	-44.640938579761404				
	995	636	0.0035773018230632896	0.04256716676493451	0.3215000065528718	726.0	726.0	726.0	0	0	1	-59.99999999999999	59.99999999999999	-481.5122146426939	36.921219636989655	488.788612115202	12.13796133813118				
	995	636	0.003454124129868109	0.040962737101858916	0.334208772871543	724.0	724.0	724.0	0	0	1	-59.99999999999999	59.99999999999999	-500.3438834780961	38.500651902236385	507.93052673720115	12.462232356874935				
	995	613	0.0010356989175631314	0.05189605833983599	0.004663576378002562	609.0	609.0	609.0	1.0281818181818183	0.0	1	-59.99999999999999	59.99999999999999	6.154036225055912e-7	-0.5095520788702147	0.0	0.0				
	995	306	0.0008588416810361675	0.009377333195928953	0.0685635143097378	689.0	689.0	689.0	0	0	1	-59.99999999999999	59.99999999999999	318.33603134379536	46.77303014165898	-317.5633610762287	-46.2070431983026				
	995	1261	0.0010538881376572	0.011404681738525605	0.0880060409906804	685.0	685.0	685.0	0	0	1	-59.99999999999999	59.99999999999999	341.9854142345689	30.07262675179041	-340.906984570326	-28.50599428042873				
	849	1012	0.015915382223425	0.13047407709372	0.5378753694272049	579.0	579.0	579.0	0	0	1	-59.99999999999999	59.99999999999999	105.08653237690638	-37.35924280987267	-103.45628685318518	-7.767438209117904				
	849	1012	0.016005319232103903	0.12537802721919103	0.527778272505663	563.0	563.0	563.0	0	0	1	-59.99999999999999	59.99999999999999	109.23227753740639	-37.749115583559515	-107.45931305758616	-5.755726341119383				
	849	1790	0.00649520275168028	0.04873850813580301	0.7226279725415627	548.0	548.0	548.0	0	0	1	-59.99999999999999	59.99999999999999	-123.19018835238471	-58.55331491724613	124.12141874148872	-14.223833988963275				
	849	1790	0.009409121203932908	0.07032192079104391	0.5306527339603869	547.0	547.0	547.0	0	0	1	-59.99999999999999	59.99999999999999	-85.38133815541948	-42.15317717950495	86.02924954417696	-11.578799385728566				
	849	1790	0.009597091417784339	0.07146187262766988	0.4950628239971969	546.0	546.0	546.0	0	0	1	-59.99999999999999	59.99999999999999	-84.02025942286699	-39.96791017135687	84.66011523237661	-9.913459662665073				
	697	930	0.00214995381711423	0.02489084858386961	0.42334543710154293	856.0	856.0	856.0	0	0	1	-59.99999999999999	59.99999999999999	-381.07564448161077	27.48715502719766	383.8924237605736	-42.63150372798379				
	930	1056	0.0022796151352961207	0.030526346630070044	0.415563588835431	1032.0	1032.0	1032.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	379.28060671904694	-38.52730745696738	-376.36761834222983	30.59768312157673				
	1023	165	0.007388500141942872	0.056687628757266816	0.22207346404246198	556.0	556.0	556.0	0	0	1	-59.99999999999999	59.99999999999999	-76.72764852618948	0.34424450501100184	77.10789149212714	-23.584845167706074				
	1023	165	0.007021490722300492	0.05850578084152193	0.232583130434054	584.0	584.0	584.0	0	0	1	-59.99999999999999	59.99999999999999	-74.56650812093109	-1.4335130205313884	74.90661728533836	-23.128478790194322				
	306	12	0.0019713448092741506	0.060476394304673185	0.06970871755113334	523.0	523.0	523.0	1.0108764330839086	0.0	1	-59.99999999999999	59.99999999999999	169.2297497587454	3.856996727435405	-168.72298629926362	3.9301865526737654				
	636	305	0.0007841235758356362	0.04111969833487748	0.0028170042162113705	769.0	769.0	769.0	1.0259740259740262	0.0	1	-59.99999999999999	59.99999999999999	-390.2174470171209	4.863729595323553	391.2833239199761	50.71207756541375				
	636	1858	0.0006681737319678516	0.03965230178451594	0.0022262047881813998	797.0	797.0	797.0	1.0259740259740262	0.0	1	-59.99999999999999	59.99999999999999	-401.3661964787927	5.764271673292188	402.327148551249	51.0107425727911				
	636	628	0.0007862083263705325	0.04082525269288728	0.004067512589040836	774.0	774.0	774.0	1.0389610389610395	0.0	1	-59.99999999999999	59.99999999999999	-389.58558154123756	4.662295845140564	390.6779639648472	51.612048523115604				
	636	306	0.0043044521587640005	0.051037824690300014	0.39031746916268995	724.0	724.0	724.0	0	0	1	-59.99999999999999	59.99999999999999	464.04972495180317	22.965418078485573	-456.1127571065583	25.863372346261333				
	636	306	0.00441295162497461	0.047304086238227815	0.41058777243348	681.0	681.0	681.0	0	0	1	-59.99999999999999	59.99999999999999	500.70319035522317	20.915723945333973	-491.24587551684897	32.82956290034757				
	636	1445	0.0006827221525227651	0.008013839076519015	0.05809544187019583	720.0	720.0	720.0	0	0	1	-59.99999999999999	59.99999999999999	-105.22101556380498	-28.81693932436238	105.2888412941344	22.74552922632106				
	636	1445	0.000629010064191185	0.007734278240268581	0.05880975831310261	740.0	740.0	740.0	0	0	1	-59.99999999999999	59.99999999999999	-108.95732458718068	-30.203705851514606	109.02445623999337	24.07715990481431				
	636	1445	0.000655997117956169	0.007830780257488132	0.0631804940295639	727.0	727.0	727.0	0	0	1	-59.99999999999999	59.99999999999999	-107.656806478615	-29.865404280647727	107.72507604276878	23.21168780261435				
	636	1445	0.0006410628560073671	0.0073859927352862426	0.06106131952369957	712.0	712.0	712.0	0	0	1	-59.99999999999999	59.99999999999999	-114.19336898552397	-30.964939566374056	114.2683231619361	24.6103684186172				
	165	186	0.004337443555757402	0.054643756967157134	0.34934432550026123	751.0	751.0	751.0	0	0	1	-59.99999999999999	59.99999999999999	-243.23929752414764	19.77054508240233	245.479965013999	-32.52272390267161				
	165	186	0.00413846518833097	0.05001254138872772	0.3836376216546108	733.0	733.0	733.0	0	0	1	-59.99999999999999	59.99999999999999	-265.54232200609096	22.364754956895215	268.0930860072174	-36.5425459463154				
	107	340	0.0013774937657392607	0.009898579844866886	0.0751584397824085	534.0	534.0	534.0	0	0	1	-59.99999999999999	59.99999999999999	-335.4185412800276	10.41758789078178	336.7941790011758	-9.043240609425407				
	296	1492	0.005791946597306059	0.05115052606575381	0.213113984348676	606.0	606.0	606.0	0	0	1	-59.99999999999999	59.99999999999999	270.520255570057	15.294662543508059	-266.932341809926	-8.590724172644816				
	296	1445	0.011066150107537403	0.12460659916822305	1.0070339053335198	702.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999	47.487160820226386	-59.48875827190597	-47.27813008789976	-57.94082559343236				
	296	1445	0.011332084748596902	0.13385997279594405	1.0025110537590805	722.0	722.0	722.0	0	0	1	-59.99999999999999	59.99999999999999	44.217503464158476	-59.080022640829576	-44.03188784984766	-57.97272240736563				
	296	186	0.00516765316656791	0.04138502137656321	0.29873082255625394	571.0	571.0	571.0	0	0	1	-59.99999999999999	59.99999999999999	167.56179366556128	-3.954204314138126	-166.3383120576383	-21.548223172999297				
	296	186	0.00523897948206402	0.040310416065864316	0.280715497377087	557.0	557.0	557.0	0	0	1	-59.99999999999999	59.99999999999999	171.98805242832773	-3.3803816772670157	-170.6823404796418	-19.74484577366867				
	296	186	0.006713907804982738	0.0539098356817793	0.2182448473006689	571.0	571.0	571.0	0	0	1	-59.99999999999999	59.99999999999999	128.6340752009	-2.3319110030501475	-127.697236525119	-15.935393177174356				
	1084	340	0.0029801195276957003	0.023138535999809404	0.16327691201811703	560.0	560.0	560.0	0	0	1	-59.99999999999999	59.99999999999999	-157.76450623433823	2.1139398144716326	158.42389742890552	-15.499760338145375				
	88	340	0.0028807515907441294	0.022971390842871708	0.16558357695360998	569.0	569.0	569.0	0	0	1	-59.99999999999999	59.99999999999999	-163.0869471979482	2.532380053441885	163.7680903126222	-15.869156703914427				
	1012	687	0.007790450492966916	0.056681080016836784	0.4956919170089898	538.0	538.0	538.0	0	0	1	-59.99999999999999	59.99999999999999	69.36382005709645	-26.39136605680657	-69.01999782556913	-24.900676335042633				
	1012	740	0.007986843624293801	0.05762007878297172	0.4970466582816472	536.0	536.0	536.0	0	0	1	-59.99999999999999	59.99999999999999	72.23641951666781	-27.278130681940276	-71.85415860064448	-23.913868431867677				
	340	1208	0.00040468066741712415	0.0036279995114547217	0.08055897613825928	611.0	611.0	611.0	0	0	1	-59.99999999999999	59.99999999999999	-168.41636724656308	-12.644439428787846	168.5176358227925	4.392340741569166				
	340	1208	0.0006195601953472942	0.007078612170643173	0.056966365981291525	708.0	708.0	708.0	0	0	1	-59.99999999999999	59.99999999999999	-86.39991465202603	-9.437250549508168	86.44083504308226	3.4273985550726964				
	340	1208	0.0006145123267360028	0.00665973685724661	0.05377483549644468	686.0	686.0	686.0	0	0	1	-59.99999999999999	59.99999999999999	-91.82532178387942	-9.21087931828694	91.8711361052904	3.5929063641284045				
	306	1147	0.0009604213233124462	0.0069235108310175125	0.05092783584632211	535.0	535.0	535.0	0	0	1	-59.99999999999999	59.99999999999999	382.35399565352617	4.1897997746297175	-381.1228023033796	-1.1046701709571973				
	306	1208	0.0006450516632967632	0.0071833291839384535	0.056225123585697305	697.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999	283.3155991999724	-6.791204845372333	-282.86166942887235	5.439726940567948				
	1492	1762	0.0011601174419056599	0.007998892167228272	0.05250295351699456	521.0	521.0	521.0	0	0	1	-59.99999999999999	59.99999999999999	-406.7455898906375	84.65799993346415	408.4914357229322	-78.65129480267069				
	416	1762	0.00114164621260436	0.007440211321888493	0.028190765600837792	503.0	503.0	503.0	0	0	1	-59.99999999999999	59.99999999999999	155.3959340523422	-7.855503359048067	-155.15568597925244	6.184661292018257				
	416	852	0.0020196478581749806	0.014483044671827906	0.05216641636994199	534.0	534.0	534.0	0	0	1	-59.99999999999999	59.99999999999999	-19.25377271245367	-38.81772647171889	19.28283309846217	33.00123869130381				
	1261	1208	0.00043396304427273586	0.005199932314683678	0.04005014569557967	729.0	729.0	729.0	0	0	1	-59.99999999999999	59.99999999999999	217.0062276183427	10.251388881348408	-216.82654192540863	-12.662355845251286				
	1307	726	0.0009320879566049201	0.011136619983189702	0.0888195165994782	728.0	728.0	728.0	0	0	1	-59.99999999999999	59.99999999999999	-199.05121320680752	29.98295223915865	199.3753546393893	-36.529694527320814				
	1307	726	0.0009146896310197189	0.0113789694657405	0.09115326353518148	746.0	746.0	746.0	0	0	1	-59.99999999999999	59.99999999999999	-194.9766966310372	28.464263743729184	195.2815470122442	-35.36522035578046				
	1307	48	0.00371133396582445	0.030144155011811818	0.20579886507224993	575.0	575.0	575.0	0	0	1	-59.99999999999999	59.99999999999999	195.7163576616282	-19.10511033351929	-194.5048786968678	4.839252851704257				
	1307	1145	0.0007276701772003431	0.008377253226843205	0.06947559294691961	711.0	711.0	711.0	0	0	1	-59.99999999999999	59.99999999999999	242.6680209467959	-18.40427081729231	-242.3020522085297	14.456999587954765				
	1307	1445	0.0038829743994916806	0.04781622504094152	0.3502925779370819	741.0	741.0	741.0	0	0	1	-59.99999999999999	59.99999999999999	35.551428902026046	-33.559600196668136	-35.50409177062042	-7.189699770839737				
	1307	1445	0.004170554047232029	0.0441173792441189	0.3581599766820439	676.0	676.0	676.0	0	0	1	-59.99999999999999	59.99999999999999	38.29814985859762	-35.6014919892896	-38.23856265333321	-6.028702971957604				
	1282	48	0.00364649512991309	0.029105985866180212	0.19769732518529903	569.0	569.0	569.0	0	0	1	-59.99999999999999	59.99999999999999	-172.3638529851807	0.18877719119760047	173.302301802226	-15.703799241381667				
	1282	48	0.0038356159958057097	0.029163122789017403	0.19611637820792194	553.0	553.0	553.0	0	0	1	-59.99999999999999	59.99999999999999	-171.81605829806807	1.3033381598135407	172.79776568303024	-16.660839651152813				
	1282	1223	0.0020479835256580303	0.015493167079149306	0.10228623208322998	551.0	551.0	551.0	0	0	1	-59.99999999999999	59.99999999999999	96.1812810721854	-9.989081641279421	-96.0176211276464	-0.622013068272113				
	1282	1223	0.00196378870267142	0.014919382537792006	0.10840011005464797	553.0	553.0	553.0	0	0	1	-59.99999999999999	59.99999999999999	99.88986628012916	-10.44502685925568	-99.72060702612929	-0.8265182185323896				
	48	1145	0.0013455893692215903	0.016504507990004507	0.13129419526192504	739.0	739.0	739.0	0	0	1	-59.99999999999999	59.99999999999999	-235.3264491879396	-4.263561249862365	235.96474313891687	-3.2810680532449434				
	1223	1456	0.0028591999116083034	0.06683885857756726	0.11401607875894339	473.00000000000006	473.00000000000006	473.00000000000006	1.0	0.0	1	-59.99999999999999	59.99999999999999	36.483266672710265	-7.181977778879688	-36.450371032176754	-5.238374148372439				
	1785	1510	0.00216503489238024	0.024733209068601006	0.373712831989134	849.0	849.0	849.0	0	0	1	-59.99999999999999	59.99999999999999	76.05095282527424	9.492964345053686	-75.92556774464258	-51.36780326530545				
	1785	1510	0.0021806979104722806	0.023981058781058502	0.3760561548362159	830.0000000000001	830.0000000000001	830.0000000000001	0	0	1	-59.99999999999999	59.99999999999999	78.52107851400694	10.064109663544768	-78.38682076549665	-52.166464256828995				
	1510	930	0.0009738779507735741	0.011852874697800704	0.19629830644758992	883.0	883.0	883.0	0	0	1	-59.99999999999999	59.99999999999999	-0.9081170891020113	82.40291985479065	0.9824776670677471	-103.8480491041623				
	1510	930	0.000991495599064976	0.011386429470072004	0.196256269498051	852.0	852.0	852.0	0	0	1	-59.99999999999999	59.99999999999999	-0.4693768133985963	86.20640050478966	0.5513445108587537	-107.61044649003837				
	930	1219	0.00034579279226178963	0.02152400483083532	0.00840220099325483	1468.0	1468.0	1468.0	1.0565764023210826	0.0	1	-59.99999999999999	59.99999999999999	-366.00158395279425	139.830332854662	366.5275501436707	-107.91866454915966				
	856	1778	0.00121635981663102	0.008079623521008343	0.0356472378939688	509.0	509.0	509.0	0	0	1	-59.99999999999999	59.99999999999999	-56.306346296135715	7.741007432062267	56.34120678066117	-11.571270574296138				
	856	989	0.0010558987892532303	0.007962892097437013	0.0320607515322417	550.0	550.0	550.0	0	0	1	-59.99999999999999	59.99999999999999	3.092607379234045e-5	-3.6536416772463296	-1.1102230351587793e-14	-5.6991775015051556e-5				
	856	1260	0.0010767531336243303	0.008114202816397324	0.0315267035310343	550.0	550.0	550.0	0	0	1	-59.99999999999999	59.99999999999999	56.30631537006191	-4.087365754815937	-56.27630872207368	0.7221776064594654				
	698	834	0.12577164157204804	0.2601498143021829	0.00023662400785088493	31.0	31.0	31.0	0	0	1	-59.99999999999999	59.99999999999999	-3.8616600480465357	-1.1710686256796916	3.881928336051889	1.1889350552913358				
	698	834	0.101714305058168	0.20412710145665292	0.00017817033497011296	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999	-4.909908736850723	-1.4190287743961085	4.936221518583357	1.4537208019550836				
	1776	1651	0.0157921637373203	0.047292497068477275	0.0010330626706592698	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999	11.346306400258596	0.5335350193552665	-11.328211013275405	-0.5955154178607145				
	1776	821	0.0283884083325136	0.08234669005610508	0.001579888965338469	74.0	74.0	74.0	0	0	1	-59.99999999999999	59.99999999999999	8.714020041889672	-4.065604121170656	-8.690900816108876	3.954547746584002				
	642	1317	0.00404388331923634	0.023120737642906588	0.00038280806556343993	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	33.95805582829811	69.06288559130557	-33.76000476691381	-67.9761976462278				
	642	819	0.0037570568781299506	0.022538935475214395	0.00039215188045054703	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	49.21574188947599	103.93656886344954	-48.80495175663515	-101.51867063815627				
	560	1143	0.0009882484366185963	0.0248588270822074	0.00020308380002155904	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	1.3199920101908467e-5	-1.2832399927938107	0.0	1.25900530618176				
	1153	1371	0.0010200318328104903	0.02575328950537369	0.00020114301006309704	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	0.0032122155359661036	-19.451343140096135	0.0	19.50820626691131				
	991	1142	0.0028787597681824103	0.020755068172023203	0.0846743289567996	535.0	535.0	535.0	0	0	1	-59.99999999999999	59.99999999999999	-140.2275483590158	40.938671827723674	140.78345294111628	-46.42659668752122				
	991	280	0.00569926819080021	0.040610588513786905	0.16970718013670993	532.0	532.0	532.0	0	0	1	-59.99999999999999	59.99999999999999	171.20239454283427	-20.96069603211646	-169.71290650315615	12.506683887621687				
	1142	1551	0.0075642930104155084	0.052401663179700686	0.22587887806545387	522.0	522.0	522.0	0	0	1	-59.99999999999999	59.99999999999999	143.94007095446756	4.155623883437628	-142.5172434385403	-19.131933534274854				
	1551	1778	0.009911532846807968	0.06768463418456351	0.28992914642906986	518.0	518.0	518.0	0	0	1	-59.99999999999999	59.99999999999999	-26.962379289232924	-53.167280620907306	27.157567921023112	22.29327343529329				
	1551	1453	0.00482450667030178	0.0342638862831891	0.125588125938419	530.0	530.0	530.0	0	0	1	-59.99999999999999	59.99999999999999	24.816004604805784	10.216489130510526	-24.775652641959184	-23.435394241549957				
	1551	1453	0.00438941575843841	0.036926092521846324	0.12410093419463396	588.0	588.0	588.0	0	0	1	-59.99999999999999	59.99999999999999	22.744645499924626	9.609032307431791	-22.712857928984178	-22.68717564782463				
	1551	1902	0.016129534811005004	0.11754966032754302	0.5937059324660198	539.0	539.0	539.0	0	0	1	-59.99999999999999	59.99999999999999	150.3193687573543	-27.552705617542195	-146.94894737472944	-11.25859389201874				
	1551	1697	0.007044682728485201	0.04690742485017702	0.16098770010784097	509.99999999999994	509.99999999999994	509.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	-65.23295078580182	-8.526468593168158	65.50991838712392	-7.133621704467295				
	1551	1594	0.012086696841828502	0.08116277604341511	0.302281295160344	513.0	513.0	513.0	0	0	1	-59.99999999999999	59.99999999999999	20.143886614244423	-43.26494881858514	-20.01773077632483	10.797360578001705				
	863	261	0.0021515339179057594	0.015096677057286302	0.060315699451113994	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999	-291.67138524374053	88.34306166225177	293.533909781645	-81.74679168769637				
	863	1697	0.0068185841011572604	0.043763672148131316	0.16778123449635698	499.0	499.0	499.0	0	0	1	-59.99999999999999	59.99999999999999	139.9188811935775	-40.98216391590679	-138.61810230918036	31.110662164455128				
	863	393	0.008486581838986368	0.0591167622186216	0.21110872427025795	524.0	524.0	524.0	0	0	1	-59.99999999999999	59.99999999999999	151.75250405016303	-47.36089774634497	-149.8406570386534	37.6244666697128				
	1594	1	0.008198957411544404	0.059799845231875835	0.223533405889291	539.0	539.0	539.0	0	0	1	-59.99999999999999	59.99999999999999	-7.289294367383198	-7.745884556726384	7.294856372333165	-17.24054071548384				
	280	1171	0.011342957698926293	0.0829178522879723	0.30918504982031997	540.0	540.0	540.0	0	0	1	-59.99999999999999	59.99999999999999	-20.749067904800224	-7.90179293099366	20.801631687757446	-26.198158782370502				
	280	1808	0.008120823799772189	0.058030028108758784	0.23618622344575085	532.0	532.0	532.0	0	0	1	-59.99999999999999	59.99999999999999	72.4720627079366	1.7900578688488953	-72.07509411709532	-25.09584508862977				
	280	1260	0.00416778351608664	0.029063220222876912	0.11408775132283598	525.0	525.0	525.0	0	0	1	-59.99999999999999	59.99999999999999	-107.26124563201806	-20.600711627641118	107.69664310292515	10.748692095024225				
	1171	1808	0.0014987872173311202	0.015682613099087007	0.11368355099406298	671.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999	376.81176697357085	21.850569874902295	-374.88391590842406	-14.201368714105833				
	1171	1610	0.00169214800585993	0.013043018706562002	0.04911470328886529	557.0	557.0	557.0	0	0	1	-59.99999999999999	59.99999999999999	125.728700859619	-10.68252584215594	-125.48676022407118	7.1002679635157895				
	1171	1	0.0024126414224738294	0.017409272619009007	0.06843723498629678	536.0	536.0	536.0	0	0	1	-59.99999999999999	59.99999999999999	46.216651158875536	-31.007652695931338	-46.15413440433532	23.83697420956225				
	1240	394	0.027983018004521697	0.08568530382659285	0.0206004698127508	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	-5.46026506017998	-2.3817437780385244	5.468214219442963	0.12628483624404888				
	1808	457	0.00108930966525106	0.011134191204030102	0.08211270142505037	662.0	662.0	662.0	0	0	1	-59.99999999999999	59.99999999999999	-55.44213054471868	-12.589846758661881	55.47341659648938	3.9214329126588274				
	1808	358	0.0046951742046140105	0.03592640249154071	0.13426919288645697	555.0	555.0	555.0	0	0	1	-59.99999999999999	59.99999999999999	502.40114057023806	161.9561462058565	-490.3284190570465	-83.34855465404605				
	70	1437	0.05159910641696771	0.08820023919096218	0.0014179646809771695	54.0	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999	-5.040577805481275	-1.8921447226681594	5.054840444292877	1.768624782850264				
	70	1016	0.050358361751236924	0.08837769864981529	0.0013986184096988301	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	0.8485836692964054	1.7338644890930355	-0.8466525761245678	-1.8754842636267408				
	404	175	0.000811953813731671	0.004959672432672231	0.02637627259396018	484.0	484.0	484.0	0	0	1	-59.99999999999999	59.99999999999999	-4.420693529403427	-38.4168964631396	4.430914844182414	35.570473216052854				
	95	177	0.0127404887224417	0.0922430098585878	0.341993802185906	537.0	537.0	537.0	0	0	1	-59.99999999999999	59.99999999999999	389.9800886956391	-45.87531342699784	-367.47174988986893	177.31149790399255				
	375	177	0.012086122339812096	0.09069230146761048	0.3420542508968149	548.0	548.0	548.0	0	0	1	-59.99999999999999	59.99999999999999	381.17376715796274	-49.67328648747023	-360.6885749590428	171.89041187761427				
	95	358	0.0101728375011943	0.07358775857014584	0.301238209775439	536.0	536.0	536.0	0	0	1	-59.99999999999999	59.99999999999999	-389.9800886956391	45.87531342699784	408.24662413422976	58.782192728576234				
	404	175	0.0007872228344902403	0.005966363672818994	0.025280655939169207	552.0	552.0	552.0	0	0	1	-59.99999999999999	59.99999999999999	-2.730487320574758	-32.36090970165174	2.737398473205592	29.625259101243156				
	457	404	0.0010824778260011198	0.011383884498858798	0.08425973751122967	673.0	673.0	673.0	0	0	1	-59.99999999999999	59.99999999999999	-87.67888561118413	-17.036927119893047	87.75632627936865	8.594970532701074				
	404	358	0.006963829658925529	0.0568899062760361	0.3049658093831548	578.0	578.0	578.0	0	0	1	-59.99999999999999	59.99999999999999	344.67104092009254	101.46363745534752	-336.272303725971	-64.2475382383022				
	1302	176	0.01696046467429031	0.0564665572941536	0.013105686320662505	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999	-5.5764885174343295	-2.4664500844943795	5.582136259369963	1.1324900352610443				
	1869	670	0.05704442955739799	0.21591204389091592	0.0402931422403548	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999	-26.396050380261183	8.467667229779428	26.847259655876837	-10.850461089010395				
	1869	176	0.04545506627255489	0.14116993353359597	0.025720602819195495	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999	8.528487966777039	-8.65597308434477	-8.472095563907896	6.188235213489474				
	670	412	0.040759437473982855	0.2652376685884598	0.01541888820326813	118.0	118.0	118.0	1.0175	0.0	1	-59.99999999999999	59.99999999999999	-42.540998634384614	5.662165138314103	43.3146751723905	-2.142075015933849				
	670	794	0.08689898167401548	0.34720090332264086	0.06612555766403669	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999	11.1038451297838	8.67986275605282	-10.873394275374762	-14.106125405896353				
	1991	794	0.039826014236401905	0.08214770786591107	0.016983569635964004	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	-0.014826349836088625	-6.978962309983877	0.03191948833066777	5.477141184658793				
	384	105	0.16925694638672292	0.3361417228742498	0.06477366427690713	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	1.1199262232567133	-12.165125766451586	-0.9929104943208656	5.469344257265909				
	384	1958	0.0032557567488662913	0.02599207385358589	0.009723597232113591	274.0	274.0	274.0	0	0	1	-59.99999999999999	59.99999999999999	8.040198107290215e-6	-1.015700092711568	0.0	0.0				
	176	1569	0.003951626576185231	0.019989167923483993	0.004401288372548299	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	50.34765388479444	37.72829847881978	-50.195744599855566	-37.4108537767891				
	176	577	0.0038621894127689304	0.020514517010596988	0.004278653873985629	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999	1.828155760108492e-6	-0.44249040051198474	0.0	0.0				
	1633	26	0.01524316672569141	0.02889797150370662	0.005950132749415933	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	0.8776338196954808	1.611944670686722	-0.8770092328009201	-2.26961497681802				
	1633	105	0.04480357168452811	0.09222894781278908	0.018078281441163288	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	-0.8818823862111219	3.3229568952446282	0.8897590307930234	-5.3033156381933875				
	1633	264	0.0769454231047071	0.2171647465718629	0.044431661344785205	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	0.004248566515641223	-4.934901565931351	0.0	0.0				
	253	1474	0.021958453317265994	0.06666939479294227	0.014257564868331	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	2.2558067118798046	-2.63949240402519	-2.2540113800525696	1.13636884448351				
	253	895	0.014830133824142572	0.2932817599448004	0.003420878614342401	108.0	108.0	108.0	0.9475	0.0	1	-59.99999999999999	59.99999999999999	21.076306508404695	15.084703041460997	-20.99094802752547	-13.783981634409109				
	253	1000	0.024537118123308808	0.08649173785603417	0.020177007507470892	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	9.098904171810593	-15.630196127474274	-9.03047047309638	13.71692058548053				
	253	234	0.04661342287408609	0.1426997226847709	0.025947368583506894	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	16.21277344726164	-24.427917771414272	-15.862533924302824	22.68868881283059				
	1770	1000	0.012267185435423203	0.040431030419412976	0.009415765742864459	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999	-9.00377341829755	11.956976963779043	9.03048816159695	-12.887896224864798				
	1770	530	0.0223065131035992	0.07231457625435429	0.016961357498219705	158.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999	34.991327964123315	-14.59189151193728	-34.701478720282005	13.685191701024339				
	530	1992	0.020135918054998914	0.06953466496511289	0.014567659957351008	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999	29.870313082953707	-15.6993454931441	-29.664640847014162	14.813506251485883				
	533	382	0.004422898853253569	0.014835605277544793	0.003278268316574388	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	40.339057991171465	27.080566843306343	-40.24111027356616	-27.100977964569633				
	533	1992	0.011566739838155697	0.03871216348633358	0.007651264750588685	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	-40.44358512222043	-26.616301075749405	40.6945881236471	26.626018235268				
	1046	437	0.014918926825001809	0.0531807873239042	0.011303189755585002	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999	135.04845404234206	15.677212708794455	-132.39264937620484	-7.355543435822367				
	1046	382	0.00485352673521265	0.016722657739310493	0.0035968554669991108	164.0	164.0	164.0	0	0	1	-59.99999999999999	59.99999999999999	-136.297152595129	-16.586718451447915	137.17718526001224	19.241525414425713				
	437	1606	0.0179332064768951	0.05785763096215668	0.011996593546969797	158.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999	131.20766948610228	7.770160773649379	-128.06770809990095	1.2061032223204713				
	1606	1271	0.003474531492860991	0.011517652309536896	0.002319351489767429	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999	127.18969927960488	0.6241489972048788	-126.58974402218006	1.1483445373801775				
	1271	382	0.05851995475306181	0.14348861267685897	0.029190969554781905	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-118.95199765390399	14.673184742299853	128.0353127886435	4.698922249053413				
	1271	315	0.039110158940236985	0.19382369824033197	0.03532328083072789	204.99999999999997	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	122.68767736809698	6.857017470449869	-116.31455769352034	21.563762467408573				
	1271	315	0.09898993121275682	0.18776614488605892	0.04225371733708309	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	111.87728927784153	-26.617142389346586	-97.8796354984947	49.384141725636525				
	1000	607	0.009943732052803043	0.0333333779147598	0.0076887984114941185	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	-1.7688500571920995e-5	-0.8290243606157328	3.353203258102564e-5	-9.333064052619045e-5				
	315	1283	0.011083243141907052	0.14101353753018947	0.002944729132997216	224.00000000000003	224.00000000000003	224.00000000000003	1.0175	0.0	1	-59.99999999999999	59.99999999999999	19.025382131734435	3.641702295926154	-18.97536806383764	-3.248766795661729				
	110	407	0.013285283282711205	0.046065253692548686	0.018967511533498797	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999	14.15221060399571	-18.766160937495453	-14.086536287965611	17.000939047348698				
	1992	407	0.03640549471192532	0.12274276098469307	0.029151673582736397	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	-6.096543054835555	18.047651194159915	6.236620720626491	-20.71985762635185				
	1992	394	0.09085458520963793	0.2033329293160049	0.03952559263631699	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	-7.709875081685663	-0.8822230389383876	7.760339063131467	-3.3714850527936857				
	266	407	0.0067930620894497305	0.020634344717340995	0.004545259506547358	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	0.9794063012109098	2.0430028448543984	-0.9790099771350609	-2.522512567034056				
	266	1452	0.016496500077042706	0.054521201772452295	0.01108706704624	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999	-14.798143581048626	-7.133504508827869	14.838965295561632	6.0885312607701225				
	1452	1503	0.007844044910408562	0.04116509947366499	0.009036214529335498	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999	70.75107292435156	17.15572973139297	-70.36139288222208	-16.06663385337338				
	234	394	0.034267142212949714	0.106646995450065	0.020598703856911503	155.0	155.0	155.0	0	0	1	-59.99999999999999	59.99999999999999	15.850741855339468	-5.891803729204712	-15.766194345358569	3.8695252735308947				
	394	715	0.0441534425707534	0.10422737331350801	0.021346413987316196	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999	-7.611411208629739	-1.0491444168489172	7.634478159161475	-1.2712636795341534				
	715	1025	0.0740122877125814	0.15013299436677197	0.0294551712381653	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	-9.269582475138533	1.4747387474686662	9.33302712459245	-4.639384501212149				
	1915	623	0.00907692660290282	0.045861641036239485	0.00983149650335312	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	56.83049626030501	11.371580546773648	-56.53299495416621	-10.86947633349494				
	623	1096	0.008248982617910953	0.0430277959540486	0.008740466211140148	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999	74.50847890767963	18.625562446261085	-74.02439585136975	-16.969462193987198				
	1503	857	0.011820628670416802	0.03517812017938119	0.006732222788315272	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999	68.13220861250325	15.946974385545849	-67.57734238345186	-14.990488653604583				
	857	621	0.016878685435429194	0.049248587203212076	0.008115758832022549	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	57.41386101952958	13.266334212483292	-56.836617901619135	-12.39575171686187				
	621	101	0.0107677948723082	0.033231868633646494	0.005209967390131198	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999	56.63492213118876	10.474824655075082	-56.272300346303695	-9.864803422854846				
	101	33	0.010401466834466001	0.03768915648579599	0.008304148459602149	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	51.20164478424923	7.043675047931733	-50.913907595358474	-6.798114623277561				
	33	1875	0.0024612860071286605	0.0124739549580496	0.002677331425026062	208.0	208.0	208.0	0	0	1	-59.99999999999999	59.99999999999999	-60.88716732983137	-8.393149222222764	60.9847917158896	8.63237781772279				
	33	1018	0.022111748169316	0.07690442935887719	0.015061100977063207	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999	83.70666890238012	1.143995306228618	-82.07822969135607	3.1125306830047643				
	1875	1096	0.009122197201475498	0.044960339212901865	0.009799769098358226	204.0	204.0	204.0	0	0	1	-59.99999999999999	59.99999999999999	-66.8253555036308	-11.76603460280728	67.26318226857092	12.974643871393852				
	1018	226	0.053214058006499004	0.28081148073201095	0.05857529328584668	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999	89.19910832923193	-3.69877236913883	-84.57992999496759	22.758202711196475				
	226	1134	0.045637446269765514	0.2357974373093811	0.055425774615258015	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999	73.4058743272357	-27.7100141056374	-70.34549673517422	38.29168955702678				
	1421	1706	0.006941831848025321	0.035083815124891685	0.00827778966028243	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-44.31435811079519	12.703618931689878	44.45854859386164	-12.825025853076886				
	1421	931	0.012122804105482502	0.08455798356806386	0.026076412697941993	252.0	252.0	252.0	0	0	1	-59.99999999999999	59.99999999999999	-154.3090869662764	-26.784046538435867	157.19224440981066	44.08517001373448				
	1421	729	0.016553907729629405	0.08718727949283078	0.019062274245685015	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999	-56.07152875491377	4.509913719676815	56.582459234365714	-3.790182791668692				
	1134	729	0.026500438151657604	0.14056576330112794	0.030426527456520108	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999	61.321363741689204	-27.86470340456988	-60.12760749776097	31.11018674831221				
	1706	1537	0.017755869111511904	0.040034507184708495	0.007788723428547379	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	-58.52026907733544	9.194551117879495	59.12908711216336	-8.626020111356816				
	1537	931	0.04499098445288839	0.09869179960233616	0.020875666691637606	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	-85.98485158971016	-1.6388984029333558	89.18533109383972	6.399040116242717				
	931	251	0.0027260106697231503	0.021514943194787993	0.0054489833277901615	272.0	272.0	272.0	0	0	1	-59.99999999999999	59.99999999999999	-183.45886496997826	-44.701480734150515	184.32124912652736	50.885813251994804				
	860	1643	0.005077569911587979	0.030502627649799913	0.0005794558033542709	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	16.69858505950094	3.3686999557278092	-16.680615288936764	-3.3081814000444236				
	1225	334	0.0052062084479816305	0.03238952698141902	0.0005285301813706761	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	2.868481953701779	2.4065150435786626	-2.8677678579604478	-2.4565530399244784				
	1225	1335	0.00448208322741091	0.06089291542628778	0.0009865619730670002	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	-4.0969207541678445	-3.0841126833582937	4.098049610914606	2.9974616326591295				
	334	1964	0.00579553107363172	0.034081292097140094	0.0006132574355229733	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-5.197046585003896	-0.9925874647130677	5.198618506547362	0.9386358693230903				
	1601	1437	0.006284856719761162	0.03881352663338179	0.0006025065828301011	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	10.85931170294783	6.897546092256834	-10.849416755669555	-6.8997382267944385				
	1437	1531	0.02023821762383919	0.04079699764861731	0.000617403492350131	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999	5.977140452337097	0.7728666107889645	-5.970111103795913	-0.8232600674049569				
	1437	735	0.015521217692010097	0.04291135224832219	0.000803669084832072	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999	-13.911197128987393	-0.8192242574263242	13.93996801667157	0.8143998561654582				
	888	1898	0.0021768131842184795	0.014381807963093693	0.0009954252243041986	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	4.273303853136446	5.0697099848486	-4.272379314871291	-5.167801609257225				
	888	1531	0.010876878534145696	0.035261883162707106	0.0005819795131869611	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999	6.98571408711081	2.6819491085607123	-6.979883536497007	-2.723916456754877				
	1898	1065	0.00344685455928091	0.019954202831773994	0.0010193188851233595	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-4.105920889491241	-1.5148725083074308	4.10654684326353	1.4118355103261766				
	1787	1973	0.004707046251534481	0.02881341284160319	0.0005513154470734301	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	25.498402270509057	9.073983536628711	-25.4657971336605	-8.932530263119737				
	1787	1065	0.010247998668449002	0.03384062687972559	0.0005974919525440781	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999	28.496038016502673	8.37076017626915	-28.41056537541234	-8.151403285289533				
	1973	34	0.003362112792167351	0.0213948972185981	0.0003893723726458851	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	16.204028106758884	6.873532878582184	-16.194104994258723	-6.851218355709447				
	1684	907	0.00929460792168975	0.03154135899234558	0.0018787191797420394	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999	53.017233316429014	-4.493470146286726	-52.757771421690215	5.1841214526925				
	1684	161	0.00487805978916585	0.017447216490861006	0.00103910950869322	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999	66.89394982929802	6.589322935602235	-66.67652396279475	-5.9165594634233525				
	1684	1600	0.00738868617018778	0.0331324154646462	0.0010009577464778	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999	20.603873139194768	-4.1618818923447565	-20.57170321486444	4.204670803430307				
	1684	914	0.002389419779763561	0.016077427107542792	0.000302921552611515	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	7.312625777210771	-22.877816336162017	-7.299046698897901	22.938366656966654				
	1684	914	0.00255921796278562	0.016311580365579597	0.00029412263201549605	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	7.01650023109954	-22.578840128885822	-7.00240562091298	22.638751778333486				
	1698	1695	0.011320955048333902	0.023049040959067586	0.00041561243215575795	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999	4.854081958008939	2.145532776506549	-4.850887662514032	-2.180604997056485				
	1698	1695	0.011068395767826596	0.022344791481792886	0.00040157693568617086	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999	5.006246059193488	2.194003998461615	-5.002934059731826	-2.2274894089170743				
	1698	1684	0.024259698681146802	0.055256378160733685	0.004600930962692949	64.0	64.0	64.0	0	0	1	-59.99999999999999	59.99999999999999	-47.93083431351546	10.34346207724691	48.51447743855687	-9.477695025268073				
	907	743	0.004830689109331	0.015573493704143902	0.0010337936299387401	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999	48.23776531192377	-6.116287074508992	-48.124385174058574	6.377839959211075				
	1684	914	0.0025684859206667196	0.01610694293254989	0.00030992684463970396	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	7.045563962249584	-22.874986163059024	-7.0310680847684965	22.934359209100197				
	34	1531	0.00818593295722827	0.04564489076295218	0.0009352426844662989	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	2.7403466834594106	2.1397215653775645	-2.739384696897936	-2.232129056741387				
	161	1418	0.004889731844607738	0.01584452768261539	0.0010052672717254599	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999	44.757147464578864	-6.7869773382532435	-44.65748995809635	7.008970299571544				
	1418	1967	0.0032554600163921706	0.010521342551773397	0.000577288544392213	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999	39.80625554641291	-11.454529611041604	-39.75058641207331	11.576552247693975				
	1241	1600	0.017709514504429008	0.0238755691211671	0.000206711522275582	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999	-9.285941536270752	-5.432642301033526	9.306262782292626	5.4391481137300985				
	1967	704	0.0037051519564166705	0.02350979670616799	0.00039406569080427297	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	34.91909297867371	-14.335504983807743	-34.86646799403212	14.629819350361405				
	704	994	0.009311865533045492	0.04780231110742321	0.0012661632441030803	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999	11.864052502240979	-21.9481113205226	-11.806750638256347	22.113571016647775				
	704	1673	0.003547150855790819	0.014529007987924891	0.0008180498147383325	92.0	92.0	92.0	0	0	1	-59.99999999999999	59.99999999999999	15.721720040949668	4.2369264068985215	-15.71236885217859	-4.280906899768399				
	649	1673	0.0037397329357778696	0.009664518150757069	0.000609926628274843	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	39.50882581411948	-19.51864378295963	-39.43652459476568	19.644238736111028				
	649	1698	0.005582943472862238	0.013629270129930196	0.00502448254287243	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999	-0.8548424049502417	9.036772919769128	0.8596818962844668	-9.528719637902359				
	649	743	0.00333793721795082	0.011051643026759797	0.000629459478640929	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999	-40.19570167766354	9.843538791757126	40.252669446222	-9.718126582585798				
	1605	20	0.0020021186946379004	0.015489340388919196	0.048172832059292084	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-1.2738519906284476	6.650212192111383	1.2755205692170974	-11.489840276500335				
	1605	1698	0.012516709082410702	0.0351025647491217	0.0049284018559847004	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999	-13.738950421752735	15.13569118765467	13.791741582856258	-15.482968108672178				
	638	127	0.0014676798528283797	0.011673571696874191	0.00013130904796114195	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	-3.4694469690485424e-14	-4.758728331201576e-5	6.389902496012574e-10	-0.013404549991907757				
	1673	20	0.00188736265872605	0.011162886865436995	0.016134134046509895	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	9.365657910639579	-8.09950317492143	-9.363011980952221	6.493187324216026				
	1673	1468	0.004564712669178841	0.028711554875811594	0.00041976919541135394	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	15.190427535297783	-15.997992169559144	-15.168345509449937	16.094548798072594				
	6	586	0.015883596032559906	0.02781086087473671	0.0003842253116890789	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	5.799093242687803	1.7147108819753891	-5.793502602464491	-1.7448639735617455				
	6	2	0.026005909130731603	0.04558110242080868	0.0006210600965470068	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	5.472806057439268	1.9691296278274337	-5.464322471215766	-2.018764365549789				
	6	1178	0.00324295619090088	0.02078884732143949	0.00100233803396113	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	24.920959285837714	4.7566419128878	-24.900890539083026	-4.732149900041319				
	6	1106	0.00440548447824083	0.02743694073088469	0.004111377515522758	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	12.43537183229892	3.992468923277542	-12.42807836325628	-4.374320092071626				
	6	1106	0.004380628097425212	0.0258804479595367	0.004093810324268409	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	13.202091330444679	4.1285316608614355	-13.193963176030458	-4.505959623445653				
	6	1335	0.0048436292251572	0.031712044760389184	0.0005840636199060829	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	32.06035723314528	3.341186725202508	-32.01200049800848	-3.085234748976025				
	6	994	0.00706707496727351	0.034973080301843616	0.0005797206505201761	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999	-10.686005955993991	23.79306005727167	10.732289792602218	-23.62392247582659				
	156	1468	0.0022028617523890005	0.012531198300714601	0.00019755969859659695	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-2.180519575683646	20.38131289421006	2.1896246534277815	-20.349569966608872				
	156	1804	0.04464737566068685	1.015171725437736	0.0030498194307449983	32.0	32.0	32.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	7.439473980170469	2.5798076821258826	-7.41324904771149	-2.30137294231076				
	156	994	0.00271832921661437	0.01758507619638	0.00019500734764151296	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	-5.258954404486822	-22.96112057633594	5.273766017733329	23.03701437720487				
	1178	1335	0.005255408394509	0.030237897031828817	0.000952912202524021	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	16.407750295425334	-0.2925997936442237	-16.39410847548457	0.27231347848872856				
	1106	1964	0.0110148606971791	0.06547539564848877	0.0012329601722583195	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	12.987559805250632	2.721741960288511	-12.968828926104703	-2.737929875669221				
	1780	1656	0.03535634136669337	1.0285751374906578	0.00020334650882441118	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.204412045340891	1.6076716770637287	-3.2000556902237265	-1.5018583398852499				
	1780	1743	0.0075163195598451395	0.041116621688939564	0.00030451958572491996	109.00000000000001	109.00000000000001	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-16.693895874946012	12.848198289854446	16.725815268084876	-12.705318028565632				
	1885	7	0.0032662006410677	0.018732868531048292	0.002362316742539411	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	3.781369399223532	1.6053735095986188	-3.780830477046603	-1.8497004144093954				
	1885	1300	0.0062984982018358966	0.020781599110476688	0.005871951667480169	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999	-3.781369399223532	-1.6053735095986188	3.7823301573719483	0.9929822148733624				
	18	1500	0.018752688796436403	0.026254987948825588	0.000796670004315674	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	2.71832062619879	-2.6391865754587225	-2.715787225058997	2.559356639876297				
	18	1685	0.0031404838320845704	0.016110076626855895	0.0358867481446359	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999	0.00010586471219677337	-3.755711383426425	0.0	0.0				
	18	1300	0.005842919631209219	0.023729809475094094	0.000392338880486786	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999	8.227155330117766	-7.134965296759919	-8.220549549149764	7.120691688381406				
	1500	1300	0.0023501394270826104	0.011807412318745599	0.0355886677007191	104.0	104.0	104.0	0	0	1	-59.99999999999999	59.99999999999999	7.819162584293628	-12.200103448288766	-7.815390578626569	8.490152114323871				
	974	956	0.022391279178773996	0.034281761699994084	0.0006134896522387861	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	11.60230793339241	5.953423519160108	-11.566682077358681	-5.9643174825446605				
	974	195	0.0117795941259712	0.06927952191140498	0.0012218191923759904	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	4.287000849370499	-12.364091707492243	-4.268348331000622	12.341916261636076				
	1300	7	0.0063756630751490625	0.022970670026885295	0.002395199972279371	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	6.554150710187325	2.2199431834299808	-6.551204959716929	-2.4603136193865307				
	640	204	0.004933838600367307	0.012784277520440493	0.005723374705296007	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	4.412254384079441e-6	-0.624970760763915				
	891	195	0.00704181060640141	0.04616905755944549	0.057724013239424686	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	7.006774636509524	-0.43542333610670353	-7.003130337531944	-5.827653157198864				
	891	195	0.007606822031717751	0.044624381730519184	0.021342916054842096	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	7.276708583280575	1.5081367138953963	-7.27251835145572	-3.8081038863891505				
	891	875	0.009561990186404443	0.04085473546698219	0.0176325347201899	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999	0.03233682539556589	-18.196292730912653	-0.006301022782888948	16.3715779371927				
	891	875	0.00862213088493794	0.051081996133886295	0.00100168328578584	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	0.9007431472977027	-13.984587476433715	-0.8853421932356371	13.96585140882451				
	1614	252	0.00447328368121758	0.02512682397147639	0.00958508263379335	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-3.7560170160797166	10.883299642959324	3.761905225512928	-11.898134524983094				
	1614	875	0.0038498121986165596	0.023487155915750187	0.003632344291303308	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-12.530042944690537	-17.344011051984584	12.545883586972828	17.040918008799537				
	252	470	0.005757992173945531	0.019594961094148492	0.0006216493448708209	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999	-12.329489185135678	6.018060281644479	12.339449070172217	-6.051932181942415				
	252	759	0.00262759569686372	0.0171523056369647	0.00020340031254105303	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	3.6386529639449696	3.4352261322634456	-3.638047806664751	-3.4534442195794517				
	470	204	0.003709512242283669	0.013181560342577291	0.00019048715069889995	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999	-30.267625098756422	-0.19425718662272196	30.298814683883485	0.2843096751651942				
	470	673	0.0148554907017387	0.030277830654475802	0.00454541735615581	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999	7.632753358296488	2.4210204523809273	-7.623839689100552	-2.897255182519386				
	470	53	0.014812944196863105	0.031101194530809322	0.004268603289648889	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999	7.353440167806451e-6	-0.46513619984906424	0.0	0.0				
	1317	875	0.00821658861508593	0.04975827934505418	0.0010216769204940603	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	31.24920033174608	66.87871870406511	-30.867766485782944	-64.68532047251928				
	891	511	0.015980853815069404	0.06354288076779342	0.0011434599422849702	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999	-13.163170709885458	-19.380456067005348	13.243223803577106	19.57236763159243				
	1338	195	0.006888202936509621	0.018006180463717294	0.00020324260360561294	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999	-7.311138315154064	-3.389129691806101	7.315255604268874	3.377814503303009				
	195	929	0.00261238919163588	0.015188554421737794	0.00020059061267413208	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	3.626809792883385	4.13472402678305	-3.626080901045429	-4.152283965339695				
	195	1978	0.027964866762533805	0.041756843122467385	0.0005791907741781319	50.0	50.0	50.0	0	0	1	-59.99999999999999	59.99999999999999	3.297973863681246	0.8392820755577164	-3.2949817079484585	-0.8977211743227149				
	195	1234	0.007652484259754419	0.024492810752596687	0.0004018163247406478	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999	-0.18540089117108413	-12.085006304537128	0.19564411844901247	12.07397806072353				
	195	759	0.00624818475013599	0.037464017027020485	0.0006149966830573977	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-0.5250857992818618	-2.3492529973261607	0.5254097983733509	2.284265396574715				
	929	1705	0.0039710081470850905	0.022304306104034197	0.00041816111069172603	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-0.02773835689675357	2.68181957602461	0.02800585259138284	-2.725702328439516				
	1705	1567	0.0033847888454329195	0.02178793015175959	0.00041424961585551497	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	-14.39314715959243	-3.030867671498	14.399893742080675	3.029312228769032				
	1567	204	0.004297708284347319	0.022242160329567287	0.00039338292649015793	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999	-22.028981259300917	-6.715919655780303	22.049938841206586	6.781523730291712				
	204	877	0.0012307238993708664	0.07546785382996916	0.01182869407628513	419.00000000000006	419.00000000000006	419.00000000000006	1.012658227848101	0.0	1	-59.99999999999999	59.99999999999999	-78.11104186423259	-17.137972825567157	78.18471159399076	20.377965906289848				
	1234	875	0.006001674975492062	0.037744578697253	0.0006125493864901359	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	-8.314732373118144	-14.10780774920184	8.32940084041808	14.132727760843682				
	511	819	0.00837761005997658	0.047882527258917694	0.0009906059839297093	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-8.681030627866091	-40.096079326238595	8.806607016806593	40.70089319644147				
	511	819	0.008384463862376292	0.04746801371739249	0.0010045327982399603	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-8.819827886464184	-40.42074328093987	8.947638661131256	41.029824406504964				
	511	1190	0.0188558840945154	0.10897111855239097	0.0020934091992150096	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-0.05967607922886508	-6.756367862427071	0.06709849042115994	6.56330952154706				
	511	693	0.047312879635160815	0.07694531696867198	0.0010089448022190498	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999	0.5984086582434139	-0.5604927798475571	-0.5981500482698899	0.447915480848216				
	511	1651	0.029735069506777904	0.09392082755994559	0.0019874527296982695	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999	-8.58419172711312	1.2518754664303922	8.604251286299093	-1.4113410396790436				
	819	17	0.010302485277503699	0.030781057937862292	0.000599789825398475	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999	14.739261951991589	19.421721947212184	-14.686346553387136	-19.332752488961088				
	1190	17	0.011140717928130203	0.0311039559273981	0.0005913554882258181	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999	-3.9930487099301124	-15.687338483548388	4.018679693962151	15.691499934546869				
	1190	250	0.0108647293751477	0.03242830454792359	0.0009649137524664396	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999	-4.359176404209652	4.612658488117546	4.36308279042341	-4.710358281054399				
	821	250	0.022980849933924595	0.06666278823528997	0.0009203368922173974	74.0	74.0	74.0	0	0	1	-59.99999999999999	59.99999999999999	5.479062966184672	-4.980145756759229	-5.468001232126234	4.908209545038263				
	1016	1846	0.0515208179588616	0.09739085018894629	0.00152670968562365	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-4.201249185348729	-1.2667184519287726	4.210739606356125	1.1261690038993541				
	1846	735	0.015994273357121294	0.04431003973379728	0.0008118966334685676	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999	-15.231798408591951	-6.711194206451325	15.274259971943211	6.743833877165777				
	1931	895	0.09496326820023823	0.19070194225969694	9.770200178958478e-5	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999	10.228208130269993	-2.7173564230638423	-10.13113782237248	2.90162940280796				
	574	895	0.037917906544273704	0.051489263789532676	0.00019358983721584099	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999	0.5511706489121643	-4.679123565503497	-0.5434286425199895	4.668639989554123				
	1438	476	0.008344505284960379	0.037105775682181076	0.0038886672524227786	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	3.5905515893743284e-6	-0.442560619812937				
	646	476	0.006612602031002754	0.017109146623965392	0.0016563345429301303	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-13.21647930718323	-9.34462307284015	13.231667030765825	9.195829677906667				
	646	476	0.005506519284810398	0.01496983999272579	0.0017271481722616598	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	-15.022791266481809	-10.982739892730391	15.039516401160968	10.832077437037944				
	1277	646	0.013939727080035998	0.10292674293550903	0.012307472631685403	218.00000000000003	218.00000000000003	218.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	2.979594989451171	-1.5062597502647734	-2.9784213212166377	0.12086651092149407				
	476	1245	0.0254533465899588	0.07215540384607336	0.006800530361052142	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	20.934347592084677	2.779158350342075	-20.83408718981796	-3.263765703350284				
	1245	1604	0.02999910991285181	0.08544870272021178	0.008448748178319075	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	20.238504038959142	3.0971751812593675	-20.12568341460123	-3.7170714628231876				
	1209	646	0.04463171725285978	0.07024435167216506	0.005571387344682591	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	-2.976452607803032	-0.9465425206895827	2.980110869999581	0.32198646887574267				
	1888	97	0.002217818070936019	0.015054231287409592	0.0016355893109589795	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.6532020197694704e-7	-0.18229627610679613				
	1246	97	0.009794861790234215	0.02494720302135499	0.002968596249282359	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	37.22504294889042	2.335102843619221	-37.10363578819856	-2.3580029905727025				
	1246	1470	0.022569879982047694	0.05988417779164287	0.006609730931470169	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	2.653596553355471	1.289758756776454	-2.6516269423594823	-2.025756721061413				
	432	141	0.0368750920058191	0.07127163929548117	0.0162320841231802	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999	44.53909667248757	-12.316534928626636	-43.85933446231032	11.781977109646439				
	432	1126	0.13317272760672502	0.242714886019933	0.0159793607747415	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999	36.26167859112718	-14.813773035448047	-34.509892901094815	16.189768279892423				
	432	534	0.012501498767733602	0.09062168087871282	0.03402989954268561	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999	-95.71074921089652	21.083401916419568	96.7675264133204	-17.306020773001602				
	141	1126	0.10060914863677697	0.1762482383539389	0.0157835522057069	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999	31.043051520939752	-16.348221260428968	-29.973325371577808	16.439884943066964				
	1126	66	0.00386886836306751	0.010376907300827996	0.0011530489629087996	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	14.25054530065438	1.8073121702268786	-14.243456075962655	-1.9182075575795072				
	1126	97	0.0548456849238351	0.14605102686716293	0.015865389144659	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	11.687974982921638	-0.7818196710569537	-11.621511937979667	-0.8196721929894				
	1126	237	0.03220120076421179	0.08498370296025178	0.009049204976200126	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	0.8446937746366038	-0.2076422609510165	-0.844463851361163	-0.8114868596294891				
	66	1470	0.03265710417714621	0.08410553118825326	0.009557468426549814	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	9.271465379794138	-0.476236315119694	-9.24653168292794	-0.5327286415595232				
	97	833	0.0094845087677706	0.05040768457602759	0.006227096123760101	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999	24.72754802615316	9.431129746828667	-24.66737904873031	-9.800912679002383				
	97	483	0.021352137328784	0.08316763165316725	0.009389051099738569	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	10.902952475895846	2.3713911783125554	-10.878573850179487	-3.3184884818529126				
	97	1426	0.006484337441509589	0.03443856679479398	0.00404136947009386	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999	18.043074031673616	8.256802923419508	-18.019948124130007	-8.582768023001035				
	97	1426	0.00693898262637388	0.032642249958517985	0.004250792714192071	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	19.149916097946996	8.225306383714772	-19.122626687503782	-8.568975788530233				
	833	483	0.012330789449186997	0.03281061694200618	0.0034713036957755698	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-10.76128703539026	-3.7365824984946236	10.775675581513717	3.3920985493584492				
	815	1604	0.030115664385611692	0.07960466187231983	0.008493227195844522	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-20.0072914134165	-5.5230779730099036	20.12554315610992	4.9057241063389165				
	1604	1928	0.043853785448283	0.11777375572089094	0.010752625594792904	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	0.0001402584913100535	-1.188652643515728	0.0	0.0				
	1015	418	0.0036354707360034782	0.009799229272231452	0.0013204602313251195	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	66.21501435734955	8.468612503884364	-66.07073460751889	-8.22759554609867				
	1015	1071	0.00817779703512788	0.016697325252618588	0.0016922451391965193	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999	1.2459042348361986	-0.8540165121044462	-1.2457492680387598	0.664264286632184				
	347	418	0.00345243411819823	0.009417775688662653	0.0010653063090518096	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	43.54870778823916	-2.6220906873192766	-43.49000416383782	2.6631295317302084				
	1652	1409	0.005443984630722551	0.018950843333029193	0.0013044606222384608	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	11.390390112060206	0.7356343022927727	-11.383550413105798	-0.8471008398857467				
	1652	737	0.016235662227007595	0.07280548926056826	0.00196806784169748	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999	-18.27150974987654	0.09242806553716243	18.323744100436414	-0.0630126817108412				
	1652	681	0.039440877304365886	0.1379526327592129	0.0041444190107286	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	6.881119637816332	-0.8280623678299351	-6.862981782123908	0.4621518943369405				
	1409	681	0.047367225759266905	0.1599663523930119	0.003950881932675842	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999	4.561052200118422	-0.8803502124281328	-4.551334402663067	0.5041714463121104				
	737	1217	0.03418951243213098	0.13430156701253695	0.018231527371257498	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-18.32374410043677	0.06296530669690717	18.43407718937397	-1.541750319053902				
	975	258	0.050705952685127474	0.6867452991275059	0.0013541401145704007	46.0	46.0	46.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.0001888630911034183	0.5653635257644838	-8.381222394195531e-7	-0.7118935396783777				
	975	1281	0.0392573585555311	0.058002956481976384	0.004940463718026882	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999	0.09856373984758196	-0.7045382090387715	-0.09849415530323313	0.15847564511803472				
	975	1461	0.03007769100522989	0.05185581050061807	0.00394640633368772	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999	-0.09875260293868539	0.13917468327428767	0.09878999137822976	-0.5752382330038709				
	1941	1366	0.022092430227871503	0.06483366400483899	0.006061390816604723	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	33.05970462714684	-4.077677321375959	-32.836791910470616	4.069668243142269				
	1941	1461	0.0189442508493876	0.057645648069029685	0.005098807709572841	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	-33.05970462714684	4.077677321375959	33.25170872755104	-4.054822096319804				
	1366	1461	0.04188953500150953	0.11629788020967574	0.01091064523580617	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	-34.187272634171386	5.071102792893554	34.64969658461676	-4.983513158170218				
	157	103	0.021955375649680378	0.07907001240310814	0.009699590603645893	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	43.7688159198298	-3.5551384685637637	-43.37456019386522	3.9416650565657068				
	157	1461	0.09326695346117021	0.18336831321998492	0.015992638318470705	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999	-14.125634688858593	-2.457979054379277	14.301471507453577	1.0629457860310634				
	157	103	0.0219083921358204	0.08569771567657117	0.009593339979723566	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	40.65512323125841	-2.494698706876205	-40.3165173598432	2.7971773587860578				
	157	1461	0.09514051628585721	0.17641832405948105	0.0165238766949186	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999	-14.533578797252575	-2.17950188548397	14.722535840880818	0.7313213729838258				
	1156	525	0.011307095644697498	0.050853422247963	0.0066380290927514395	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999	12.84287052643182	-1.9742182540139	-12.824988136094689	1.3517047044928652				
	1156	1366	0.0809689857371156	0.1597802651584059	0.056354651273721794	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999	-24.634135825989674	1.2480167007627512	25.111563619878353	-6.356631139362315				
	1463	1775	0.0032044757057726383	0.013751261481909093	0.0017782006577542107	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999	27.822019240334527	0.5610696537731467	-27.798681559948278	-0.6498511701680787				
	1463	1775	0.0032290101088583486	0.013860228257736697	0.0016375393909076202	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999	27.60362672803664	0.5650247962448565	-27.580478043767993	-0.639646004694201				
	1463	1775	0.0016134275212101603	0.011403984225341099	0.001203772326814941	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999	33.90367461547086	3.7477725080403426	-33.88601502679947	-3.7508495338837107				
	1463	781	0.004667560147074981	0.022093079821914392	0.002608203896095512	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	52.5005833277677	-1.0758412579950813	-52.379568425420764	1.3718422026227215				
	1463	1151	0.016025860995871506	0.04450729081711919	0.004873642972311002	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	16.25765271088463	3.109654652053823	-16.216111652392087	-3.510588022633358				
	1463	1813	0.018822100750030907	0.05135977957566779	0.009270280247638	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	13.880226643666555	1.3169658231353258	-13.84554772704963	-2.20492888323614				
	1463	103	0.020571035576420794	0.057842618269473275	0.0056833629987463295	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	-23.506356153740143	12.345348951097957	23.644181463084696	-12.56086545087217				
	1775	781	0.0035544225968974596	0.011513761437893797	0.001307409372017721	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	65.14639788907802	-9.475892748084085	-65.00132371013963	9.807203707488695				
	1775	386	0.0028167553151113517	0.5265638401811447	0.07146267139932008	60.0	60.0	60.0	0.9877	0.0	1	-59.99999999999999	59.99999999999999	9.271177664947151	-4.567629932989786	-9.268940614007274	-2.821646301121181				
	1775	103	0.02196498516699759	0.06413143185821828	0.0006049942965712399	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-27.133289299125067	11.707023427688897	27.3141451387177	-11.243113298684525				
	781	525	0.0023173713241238093	0.010041276186469895	0.0010677093091681603	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999	29.45868958171294	-3.103455118908537	-29.4394981163691	3.07357162045799				
	525	154	0.0160672604063814	0.043755847347271594	0.004683966385252774	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	8.843750864737725	-1.271025316423967	-8.831718276337934	0.8085170406260642				
	525	291	0.028596394840087695	0.07321992307483166	0.00825107615814172	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	6.419582831227974	-0.24336404197217004	-6.408437624321625	-0.5997319930130108				
	525	1162	0.004106622394144528	0.019969698820574186	0.0023196850752197212	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	9.317515323363766	-0.10705637505824457	-9.314146672224755	-0.12197781388449083				
	525	1464	0.0039049297694112206	0.01879100063518159	0.0024277343462128197	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999	9.518997910684172	0.09090777600792975	-9.515652910860023	-0.33165114779567767				
	1232	1162	0.0033161570859551394	0.01508967043159159	0.001914417166847269	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	-2.916326097971516	0.1464927439332078	2.9165947334258417	-0.347724683050216				
	1666	1464	0.00310765717618354	0.016267309971123894	0.0019262018873984898	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-3.203004831768319	-0.033988327272154395	3.20330649573608	-0.16811703333785175				
	136	154	0.21097341708658304	0.18420501825211993	0.014928586995494606	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999	-2.4514001836712636	-0.3055009892766853	2.4639574782878855	-1.2541786207528125				
	154	1136	0.040314665182303616	0.6623830614989182	0.0033816566824145435	48.0	48.0	48.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	6.367760798050048	0.44566158012674817	-6.352905326457186	-0.5753692449377668				
	112	1151	0.005585450999891389	0.015678477831796694	0.0015940749001358597	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	-4.797575043681261	1.030744951417225	4.798859273928029	-1.1953478979783572				
	112	1813	0.006025723639337348	0.014902195548059391	0.0016651932186130404	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-5.716255641482147	-2.1670138383092983	5.7183686170327634	1.9964337139383983				
	1151	1204	0.022830568767450796	0.06376820462110547	0.006229202903599942	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	11.417252378464058	4.705935920611715	-11.383567703403145	-5.26561626196027				
	1813	1149	0.046753323149823986	0.044651792523229976	0.0037617549813538805	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999	8.127179110016865	0.20849516929774195	-8.097873998037478	-0.5764146966897078				
	1149	1204	0.0719883445636779	0.06116331989835708	0.004695094143772032	59.0	59.0	59.0	0	0	1	-59.99999999999999	59.99999999999999	3.7079174761112528	-0.7157953315891935	-3.698326291479322	0.23278603558477318				
	1204	452	0.0348107242368609	0.050860457719922994	0.005245086064070464	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999	3.7147076645876216	0.40013884632626856	-3.7099539386097833	-0.9397838697547338				
	612	452	0.0032696363180764005	0.014534249260523395	0.00145874859141419	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999	-3.4409656432660736	-1.2711579543483422	3.4413828477066684	1.121276335078978				
	103	1461	0.13769185404576798	0.27944169713767186	0.023672072419078996	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999	-20.298643787455987	1.1626997928248877	20.84209410677997	-2.6207638763183074				
	1070	262	0.005464037500342819	0.017164896468018897	0.00589143396744318	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-11.300173331098433	-30.4833507236157	11.35566628625003	30.051738287966472				
	1070	262	0.0036475865059918695	0.028606747968819908	0.0004142632371746001	225.99999999999997	225.99999999999997	225.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-3.54230969999581	-19.83805316492631	3.5567637380697086	19.90880376367269				
	701	580	0.004673632000540381	0.018428991958795094	0.002451526928767562	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	69.83483000737444	-22.76352118920124	-69.59795333395974	23.43665511002422				
	580	319	0.008430360916196072	0.1951966380094121	0.002371865527098911	162.0	162.0	162.0	1.0454545454545454	0.0	1	-59.99999999999999	59.99999999999999	1.1561812701680482e-6	-0.23120587954172958	0.0	0.0				
	1366	580	0.038399645852949485	0.15647706117222088	0.0190922336806916	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	41.91250092476365	-2.7841398966735085	-41.2913305369558	3.2600002936514167				
	580	317	1.2009799194082356	2.0	0.009275864248733745	1000.0	8.0	8.0	1.0314699999999999	0.0	1	-59.99999999999999	59.99999999999999	0.002635244718993329	-0.9331070575810464	0.0	0.0				
	580	262	0.044756923604968905	0.12890038560204198	0.012667304816233908	123.0	123.0	123.0	0	0	1	-59.99999999999999	59.99999999999999	38.542521909661076	-1.037908926129188	-37.9183414057703	1.5057306733739357				
	580	262	0.042474895608302185	0.11866241323918093	0.012016867148067802	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	41.72165489213261	-1.431339800327035	-41.02736201653912	2.1094498429455344				
	580	865	0.149471301929355	0.24283808096768486	0.019603325069821903	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999	7.3423841396835305	-0.8749978652533211	-7.266701956816846	-1.0684567818111994				
	262	681	0.0051782136404886795	0.025746951259076587	0.00295509923136234	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	-0.5224617206110527	0.2834824461143974	0.5224849167288791	-0.588995034592194				
	262	681	0.0051302910358533285	0.026152703162386985	0.003191748296881089	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999	-0.5168856449477972	0.2624234310650157	0.516907961026915	-0.5924127659723262				
	865	1490	0.10731612292516596	0.1634551194820719	0.014614566812057498	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999	5.553397874179863	-1.6255578206200458	-5.520896611072631	0.15742219243480204				
	958	788	0.0009853019952513276	0.008801583923071616	0.0366018740284299	244.0	244.0	244.0	0	0	1	-59.99999999999999	59.99999999999999	3.3784381869861836e-5	-3.746263703169456	0.0	0.0				
	958	1070	0.0015910540425330395	0.014708088120607692	0.04392845341656361	249.00000000000003	249.00000000000003	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-9.069797812797436	1.2536204751593663	9.071267270402544	-5.734201814461966				
	77	5	0.00360884330952633	0.027201353864564088	0.052577014935982914	440.00000000000006	440.00000000000006	440.00000000000006	0	0	1	-59.99999999999999	59.99999999999999	149.6120198414193	7.431528753431454	-148.94106189900705	-8.696173145071699				
	1735	5	0.00368515181837697	0.027291844710027293	0.05425249994394511	434.99999999999994	434.99999999999994	434.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	149.51227636786984	6.90437429075297	-148.82830949614709	-8.362384241751442				
	804	5	0.00172089511687309	0.013583358020678197	0.025361995731093902	453.0	453.0	453.0	0	0	1	-59.99999999999999	59.99999999999999	99.45516323383559	9.67468562075723	-99.31165145051187	-11.580241521973134				
	669	5	0.005162631960686299	0.04012785024074558	0.07237259845727778	448.00000000000006	448.00000000000006	448.00000000000006	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.0008100783384092855	-8.653567177438507				
	5	1137	0.008711778118244369	0.06757408855681027	0.12138338313257402	448.00000000000006	448.00000000000006	448.00000000000006	0	0	1	-59.99999999999999	59.99999999999999	173.76033697048896	5.806969426999578	-171.54648425035447	-2.9188851977845145				
	5	1137	0.00802602507800888	0.06747312326906667	0.117713203228534	470.0	470.0	470.0	0	0	1	-59.99999999999999	59.99999999999999	174.0952809762058	7.771916903215256	-172.04459929013515	-4.384333495502251				
	1436	1137	0.00683352590427361	0.03877333288070088	0.0597080006736307	370.0	370.0	370.0	0	0	1	-59.99999999999999	59.99999999999999	59.86706368448201	1.1785274866047735	-59.65646244877737	-6.9357661705767475				
	1137	559	0.013345510709732382	0.20068051442716756	0.04958931019778054	158.0	158.0	158.0	1.0681000000000003	0.0	1	-59.99999999999999	59.99999999999999	-69.36682306897303	-5.170615634043604	70.00000097767732	9.535439434522726				
	1832	1137	0.0038375613989867306	0.0192588914578073	0.034801096088429906	344.0	344.0	344.0	0	0	1	-59.99999999999999	59.99999999999999	-0.0003308107759819015	1.4527361830723389	0.0007294305680893939	-5.485467814145343				
	1137	1126	0.011606877635737787	0.14077961302898126	0.0633475515842874	224.00000000000003	224.00000000000003	224.00000000000003	1.0113099999999997	0.0	1	-59.99999999999999	59.99999999999999	-4.814137817845624	-1.2124654277130158	4.817090539755078	-5.91106161296127				
	1137	1507	0.00791666807699157	0.05727606139280268	0.08987527121134571	429.0	429.0	429.0	0	0	1	-59.99999999999999	59.99999999999999	237.25782845668357	12.59165310963689	-233.39015859318962	5.163613969806978				
	1137	1507	0.00826038602419943	0.056684808072708474	0.09133500153360895	416.0	416.0	416.0	0	0	1	-59.99999999999999	59.99999999999999	239.60798005049094	10.911603823157238	-235.49635972866452	6.910428395725359				
	1137	702	0.0149387624799768	0.07040945665055597	0.10612777813635399	331.0	331.0	331.0	0	0	1	-59.99999999999999	59.99999999999999	-24.98205946421722	18.326169619383595	25.139751609927526	-29.739594109640727				
	1507	44	0.009362156983057503	0.04063722666761742	0.07106541321416573	315.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999	-223.42590453585322	61.48634576575933	227.96866345270058	-49.69629805524154				
	1507	44	0.009530805970702322	0.043717642190850774	0.0702173933262304	326.0	326.0	326.0	0	0	1	-59.99999999999999	59.99999999999999	-208.93666161399844	54.62473470344469	212.9536685578284	-44.032364696418966				
	1690	146	0.004241384766482749	0.020566626998593095	0.030180928545248197	337.0	337.0	337.0	0	0	1	-59.99999999999999	59.99999999999999	-41.78116155569141	24.90203576610306	41.87458933238433	-27.797942118580778				
	1690	1619	0.016451510198609902	0.06823589374251939	0.11328297936569907	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999	-13.310385945387102	16.107966850283397	13.410806078288878	-28.1561381004371				
	1690	1517	0.006554625481029969	0.0304432815257479	0.04265818446549031	328.0	328.0	328.0	0	0	1	-59.99999999999999	59.99999999999999	96.19715404905712	-41.142211938196354	-95.56382063614727	39.30931436669712				
	1690	1517	0.0034343574328785796	0.025992298511858088	0.0477408341363221	441.0	441.0	441.0	0	0	1	-59.99999999999999	59.99999999999999	117.5991230041904	-39.343571934246526	-117.1309711715762	37.54337950496059				
	146	1619	0.011067516472307002	0.05200116913262708	0.08565493517649549	330.0	330.0	330.0	0	0	1	-59.99999999999999	59.99999999999999	-2.080954281684451	13.689797454392	2.115364714452124	-22.921617364075924				
	1710	1619	0.0132215266532078	0.08934000322618614	0.157666756026846	412.0	412.0	412.0	0	0	1	-59.99999999999999	59.99999999999999	91.96416996898238	-21.500671798125175	-90.91015539810458	11.521028692263043				
	1710	1619	0.0145171332655661	0.09384263004780985	0.16864495484053596	401.0	401.0	401.0	0	0	1	-59.99999999999999	59.99999999999999	87.38210956862632	-22.03308319645485	-86.33528058985297	10.50749198994518				
	616	1517	0.0131560796875316	0.08245822682780489	0.142504390295667	393.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999	-3.5463068318295243	-1.8609528766104753	3.552255418056147	-14.202582929997426				
	616	1517	0.0129197396136872	0.07960153239614139	0.14335068766018808	389.0	389.0	389.0	0	0	1	-59.99999999999999	59.99999999999999	-3.6546595965049713	-1.6785894287757182	3.6609227138058023	-14.479260420228709				
	702	1256	0.005349792141510688	0.18297758712940976	0.00877871706562047	173.0	173.0	173.0	1.0681000000000003	0.0	1	-59.99999999999999	59.99999999999999	-69.73665603301752	-5.1534410102944905	70.00000097749755	13.271206701334364				
	702	862	0.005529170436296137	0.18471523476496238	0.008603787979386346	171.0	171.0	171.0	1.0681000000000003	0.0	1	-59.99999999999999	59.99999999999999	-69.72797213343367	-4.992842114348184	70.00000097749194	13.20891858015257				
	702	1712	0.006169406944787759	0.1754504235860824	0.008932604579924874	180.0	180.0	180.0	1.0681000000000003	0.0	1	-59.99999999999999	59.99999999999999	1.2233137045009699e-5	-0.8868816287420436	0.0	0.0				
	1517	702	0.00471877332513453	0.037673513068374194	0.07144203405168699	455.99999999999994	455.99999999999994	455.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	102.83026872696833	-24.38521214253887	-102.36942726800828	20.0006311854827				
	1517	702	0.00464160583745129	0.037767269676327694	0.065808905726355	461.00000000000006	461.00000000000006	461.00000000000006	0	0	1	-59.99999999999999	59.99999999999999	102.65134494889323	-23.785638378892703	-102.20002803015664	20.02985992239608				
	702	44	0.005965317068033853	0.02707416449344809	0.04834607142248052	323.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999	206.058843220005	-9.396774853827838	-203.81946039736	14.130195629111157				
	702	44	0.006190359822582452	0.02790267091651909	0.04900640736034512	322.0	322.0	322.0	0	0	1	-59.99999999999999	59.99999999999999	199.86662588491185	-9.524554993567953	-197.68012111176517	13.875690227545723				
	522	1806	0.03784430952750661	0.05655182605726039	0.00156248425743124	17.0	17.0	17.0	0	0	1	-59.99999999999999	59.99999999999999	-1.2814850905552393	-2.275723718508775	1.2839591695895038	2.1243978920251467				
	522	1806	0.039047904520053404	0.057086060786619285	0.0016678225677805004	17.0	17.0	17.0	0	0	1	-59.99999999999999	59.99999999999999	-1.2827136762014224	-2.232508140692206	1.2851846546096202	2.0706464626854477				
	1345	1391	0.002008692702794914	0.07197412379815199	0.0	681.0	681.0	681.0	0	0	1	-59.99999999999999	59.99999999999999	44.14941861996399	-11.746753987359096	-44.11131936225976	13.111900924372694				
	14	1329	5.778934160128803e-5	0.6701101689838111	3.8341804080941686e-5	48.0	48.0	48.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	14.043115159762229	3.2498827112950246	-14.04300342508273	-1.9582899527102196				
	768	773	0.004227497141420586	0.2111177432268184	-4.999999998780915e-7	150.0	150.0	150.0	0.9900000000000001	0.0	1	-59.99999999999999	59.99999999999999	38.07820605254387	1.8271151423386498	-38.02380111781393	0.8898790520766257				
	942	1345	0.00281889042970119	0.015882325277021193	0.0	221.0	221.0	221.0	0	0	1	-59.99999999999999	59.99999999999999	74.388645167558	-3.532099705050128	-74.2469489988395	4.3304509351578275				
	978	1953	0.018051913549495903	0.042773781500473694	0.0	66.0	66.0	66.0	0	0	1	-59.99999999999999	59.99999999999999	-4.9380944851060296	0.05358620786227342	4.942276203150951	-0.0436776796911212				
	978	182	0.022961551952860308	0.053418154205318986	0.0	65.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999	-16.391551050053373	-2.517988476825953	16.45153459945501	2.6575352504194316				
	1947	1442	0.002077550852084653	0.06839249930691109	9.725448482839822e-6	462.0	462.0	462.0	1.0875	0.0	1	-59.99999999999999	59.99999999999999	0.3319265057496776	-2.29283444026937	-0.3318098051681069	2.295745777405544				
	1364	109	0.0006572731045404406	0.09492538166762664	-5.000898492777906e-7	327.0	327.0	327.0	1.0095238095238095	-0.0	1	-59.99999999999999	59.99999999999999	56.926128571470066	5.489436348788857	-56.90627644471089	-2.622277850722305				
	771	1568	0.006881144681764333	0.030935970587637314	0.0022976687839784977	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999	-55.90841527129643	-17.75067622877707	56.11709856915892	18.426353419974397				
	271	1491	0.011264405265823002	0.0283366808093153	0.0	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999	-6.702582312857371	-1.6148868945800647	6.707683226857737	1.6277187279931942				
	271	182	0.04899708044654692	0.131200769338244	0.0	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999	-7.740883425797827	-2.178577121225055	7.77106941838451	2.259406946482443				
	1589	57	0.011799231773270299	0.052905735717811604	0.0	49.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999	10.054801202856078	7.7089686303487	-10.039821852991937	-7.641803789419575				
	1953	1726	0.020245905330708705	0.04758259148578211	0.0	65.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999	10.82880234196003	3.1536383332525704	-10.804379481228626	-3.0962389240330492				
	1953	182	0.018691705160043197	0.042062855394906375	0.0	64.0	64.0	64.0	0	0	1	-59.99999999999999	59.99999999999999	-15.771078545110981	-3.109960653561449	15.816880385467147	3.2130307678837267				
	1491	182	0.043294958264357405	0.10654884205134597	0.0	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999	-7.723640454588297	-1.983035739988435	7.749807300176149	2.047432316617385				
	1726	182	0.08568855755979517	0.1254740961053499	0.0	49.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999	-8.664618905654349	-0.35970471625431094	8.726158170083686	0.4498169062498337				
	1489	1788	0.004883281723067159	0.26588381343241785	0.0	1463.0	1463.0	1463.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	8.297556252589262	0.0027786052243997483	-8.146267386825713				
	1079	1894	0.005089311827999539	0.2968359199324622	0.0	1525.0	1525.0	1525.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	9.775241785015172	0.004019098969049857	-9.54082641018705				
	301	1591	0.00657579770874956	0.03235503536332868	0.009573139353609803	340.0	340.0	340.0	0	0	1	-59.99999999999999	59.99999999999999	13.320847135277392	24.15079613384061	-13.27250097526347	-24.927496649118204				
	301	1591	0.006176475449348803	0.028966297453734993	0.0	330.0	330.0	330.0	0	0	1	-59.99999999999999	59.99999999999999	15.112176243401695	27.349196774154233	-15.05574493455851	-27.084546474632955				
	1591	120	0.0018584926793508863	0.09788807074686916	-4.999999999156968e-7	323.0	323.0	323.0	0.9805	0.0	1	-59.99999999999999	59.99999999999999	82.27118126013366	29.77982132928606	-82.14103882225494	-22.92507750591018				
	275	301	0.001993755565892737	0.1256233984243702	-4.999999999999992e-7	252.0	252.0	252.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-53.647823972782696	18.04561306594148	53.705510707174554	-14.410808379937942				
	618	466	0.018392521937750293	0.07804809380481016	0.0	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999	-61.25642294207362	2.351757156647103	61.89270390912598	0.34828130304857696				
	618	466	0.018340761289531392	0.08118278235654347	0.0	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999	-59.03534636967764	1.7201092612926374	59.624291535591134	0.8867731068664395				
	948	1359	0.0017218477687332796	0.16565245610708396	0.0	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	1.283823662858356	-0.7457148957810171	-1.2837874108919254	0.7492025602465339				
	830	144	0.0037687275825217365	0.12754133825872108	-4.999999998874906e-7	248.0	248.0	248.0	0.9565217391304348	0.0	1	-59.99999999999999	59.99999999999999	6.9674410176298895	-1.181286412785684	-6.965882245740053	1.234098831767358				
	830	144	0.0030139922370965135	0.12533397559098114	-4.999999998954853e-7	252.0	252.0	252.0	0.9565217391304348	0.0	1	-59.99999999999999	59.99999999999999	7.09769747452383	-1.1632674527755338	-7.096406189191547	1.217024750587852				
	1195	377	0.0006470810803960764	0.17776914771684232	-4.999999999522982e-7	178.0	178.0	178.0	0.9625000000000001	0.0	1	-59.99999999999999	59.99999999999999	5.551115183546726e-15	6.338763515880577e-5	0.0	0.0				
	1068	48	0.0005076983203215749	0.05030669242812824	-4.999999999999994e-7	628.0	628.0	628.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-41.32640058750005	-14.811687676600185	41.33489469428386	15.653407733457158				
	797	1029	0.006241527140946906	0.17928108366555806	0.00010163118178090346	177.0	177.0	177.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	34.90444279834375	4.316708332631617	-34.83429011680067	-2.3127514924962997				
	797	1029	0.006069268500766476	0.16328413745145492	9.478280337285767e-5	194.0	194.0	194.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	38.33184426404088	4.6499674176222365	-38.24962053743904	-2.448221725347643				
	548	504	0.008148168984908158	0.3811694044326865	2.007633108859305e-5	83.0	83.0	83.0	1.0113	0.0	1	-59.99999999999999	59.99999999999999	35.80198864644054	7.219660052877129	-35.70125181949351	-2.5093383464122265				
	1389	1222	0.004052652399803516	0.14543847638207535	-5.013558809787337e-7	202.0	202.0	202.0	1.0375	-0.0	1	-59.99999999999999	59.99999999999999	35.41577512749324	2.7459803126078968	-35.36599706338498	-0.9595320710799705				
	1553	293	0.025349152725217643	1.1223202736665272	0.0	28.999999999999996	28.999999999999996	28.999999999999996	1.0	-0.0	1	-59.99999999999999	59.99999999999999	15.736064046313322	6.058540993492218	-15.670410613957559	-3.1517701452749183				
	840	1741	0.009025312901263415	0.2842027202697339	-4.999999999999996e-7	112.00000000000001	112.00000000000001	112.00000000000001	1.0	0.0	1	-59.99999999999999	59.99999999999999	-4.81612260274971	-2.43793865752146	4.818603007786765	2.5160987940079282				
	1998	944	0.03919497983420272	0.5608406076132073	-4.999999999922837e-7	56.99999999999999	56.99999999999999	56.99999999999999	0.9999999999999998	0.0	1	-59.99999999999999	59.99999999999999	1.3662134980502607	4.213713422979222	-1.3593685723973874	-4.115714460835215				
	1575	1787	0.019478223231621107	0.06158674937370229	0.0	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999	6.293430853152692	-22.349692206914682	-6.191770706515881	22.671123884628035				
	1992	1674	0.0032780764148326673	0.11724226626329412	-4.99999999995136e-7	270.0	270.0	270.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	0.1386787753296475	-59.757379830983126	-0.021380298519366906	63.952680051372454				
	126	1184	0.039720475497385596	0.29717700131755453	-4.999999966741841e-7	106.0	106.0	106.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-96.06854719065583	21.98370096303945	99.9999002224776	7.4295845970026075				
	1931	574	0.06670651233773679	0.1873092269806189	0.0	37.0	37.0	37.0	0	0	1	-59.99999999999999	59.99999999999999	10.595885033415456	-0.19070636048926187	-10.527492650273263	0.38274944547131706				
	402	877	0.0005260134214801934	0.005409491170909093	0.04652925354465123	664.0	664.0	664.0	0	0	1	-59.99999999999999	59.99999999999999	171.79655471804136	108.426170909275	-171.59807820371458	-111.51218486948329				
	402	1742	0.00016265877536318177	0.0017074387091702487	0.14741354104657609	673.0	673.0	673.0	0	0	1	-59.99999999999999	59.99999999999999	-87.16733004628581	-130.18691278437348	87.20031702656749	114.15557465723738				
	1610	825	0.00020874054100443088	0.0018545889916165299	0.1357171790496775	608.0	608.0	608.0	0	0	1	-59.99999999999999	59.99999999999999	32.762507292856924	-5.63962084127529	-32.76047862567383	-9.379729461432094				
	1610	404	0.0010157054211832836	0.011428291927537193	0.022024252428509923	701.0	701.0	701.0	0	0	1	-59.99999999999999	59.99999999999999	231.7605234281972	12.203060862857201	-231.26652729174637	-9.07746487159095				
	1575	994	0.004868751275509499	0.03613124545454544	0.006966258236390701	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999	-26.283236581784625	13.134266162579145	26.32437999345284	-13.546055174666963				
	270	1684	0.003629606117789336	0.02487253533057851	0.010119579001234334	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	-26.692281340903378	24.715836204240464	26.74008820755359	-25.41952520558599				
	270	1684	0.003733579173569051	0.024033265002295683	0.010472966790602058	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	-27.344659814408573	25.795766571635077	27.39718471680662	-26.524969005513682				
	270	994	0.014436362375182947	0.08137647447199264	0.003093026428976213	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	39.08554403265605	-7.366975862906521	-38.86292706121387	8.304774124212976				
	270	127	0.006307705213295981	0.047373019111570235	0.005313142184288336	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	5.557152515226287e-7	-0.3667709353803505	-4.208144943528445e-9	-0.1775131025629527				
	270	1600	0.005053745736416663	0.03213516548438935	0.007832528087059403	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	1.4120146220744658	16.228943608608354	-1.398272140994436	-16.93967276276957				
	402	1171	0.0008102121591399774	0.008866081226578516	0.028389045826045733	690.0	690.0	690.0	0	0	1	-59.99999999999999	59.99999999999999	316.28318344767484	-33.50549997517177	-315.5447454288774	38.436685328194336				
	1585	1601	0.003454386737852146	0.02371275876951331	0.01061452143486497	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	16.235683024683254	8.619123326440246	-16.22433959657076	-9.662901887109122				
	1585	888	0.0078060592830908205	0.04987567054637281	0.00504654039698091	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	16.345243912494098	9.110239274601467	-16.319079308553057	-9.47473110323063				
	1335	1743	0.006263266606258149	0.03750894887511478	0.006710387621812854	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	29.508986161920348	-7.941906273109933	-29.45284456878231	7.582344201247				
	1780	18	0.006103584238630432	0.034584409102387505	0.007277833936489186	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	29.21853653908693	-6.060717347842603	-29.166834169117	5.592297159692724				
	1780	1500	0.00897859962522523	0.05804102052341597	0.004336580989943759	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	19.520713621324283	-3.834438899775737	-19.486885014647516	3.5993685099660007				
	686	761	0.0025495264595881634	0.018424636053719006	0.013661034362085862	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	15.915100159413079	-7.056571973333495	-15.908083755612957	5.650101349913391				
	761	974	0.006838349811800421	0.04724148109504133	0.005327935966537698	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999	15.908083755612957	-6.608951823429936	-15.889308782762908	6.168905937143775				
	1300	352	0.0003250376856711629	0.0035714182897153344	0.07047608703903552	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	-93.27268282303471	-47.929689488772695	93.30570807011804	40.88759995656366				
	402	800	0.0008073700399119964	0.005841328509223143	0.04308944204068668	536.0	536.0	536.0	0	0	1	-59.99999999999999	59.99999999999999	63.66518452416864	44.65234807352484	-63.61955660789948	-49.085841578755876				
	402	800	0.0009189314951460607	0.00711211446743802	0.035390260855777615	559.0	559.0	559.0	0	0	1	-59.99999999999999	59.99999999999999	52.007018243099004	37.18155979553219	-51.97190305540295	-40.82223824150075				
	402	1610	0.002602383485534825	0.02251616704462811	0.011178616046856504	598.0	598.0	598.0	0	0	1	-59.99999999999999	59.99999999999999	196.9372726486047	-17.866417502592647	-196.0199882446331	24.563809286539215				
	1171	809	0.0004890002486766705	0.004973607758320663	0.05060704391448987	660.0	660.0	660.0	0	0	1	-59.99999999999999	59.99999999999999	-257.6801065466303	24.51409079762809	257.9759025421572	-27.122966867366515				
	1171	393	0.0010603074854928195	0.0063034386815206634	0.03993052030103359	476.0	476.0	476.0	0	0	1	-59.99999999999999	59.99999999999999	-116.7384527021909	62.16754447478452	116.90822296763075	-65.57954452960186				
	809	480	0.0005350636468944854	0.005387302370380168	0.04672089460258375	656.0	656.0	656.0	0	0	1	-59.99999999999999	59.99999999999999	-317.4879649452717	-20.555571763235488	317.97541710594544	20.26447978806648				
	480	1742	5.804349631481176e-5	0.0005835615175537192	0.4313162857172318	655.0	655.0	655.0	0	0	1	-59.99999999999999	59.99999999999999	72.40171421515385	170.7650992854023	-72.37923827249489	-218.60517352683453				
	402	404	0.0026589780007418872	0.027647327579504142	0.009103939088325281	669.0	669.0	669.0	0	0	1	-59.99999999999999	59.99999999999999	256.48227337053424	-2.7720419686657176	-254.90458131031636	18.170591152760345				
	375	358	0.010993962203673024	0.07852144412401191	0.3052686689383558	532.0	532.0	532.0	0	0	1	-59.99999999999999	59.99999999999999	-381.17376715796274	49.67328648747023	400.15566865932885	58.08332623217814				
	130	854	1.0000000038417056e-9	0.11357095076864812	-4.999999999999996e-7	279.0	279.0	279.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	13.001977515670266	3.548057373126338	-13.001977514085475	-3.3680142171019862				
	1845	854	1.0000000038417056e-9	0.11497412229305314	-4.999999999999996e-7	275.0	275.0	275.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-13.001977512500687	-3.185748101622136	13.001977514085475	3.3680142171019862				
	1301	462	0.00806046743294393	0.5063142907696707	-4.999999999999994e-7	63.0	63.0	63.0	1.0000000000000004	0.0	1	-59.99999999999999	59.99999999999999	0.0	0.0	5.898059793744929e-14	5.85929575525109e-5				
	1493	462	0.008297564671320668	0.5549082148551406	-4.999999999999997e-7	56.99999999999999	56.99999999999999	56.99999999999999	1.0000000000000004	0.0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.245004529602544e-14	5.859295724164845e-5				
	1376	1865	0.009369065695919993	0.1184510319967115	-4.999999999999497e-7	266.0	266.0	266.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-9.493516978234296e-7	-2.0995983578409843	0.00040659314237103696	2.1047778575152156				
	82	1865	0.009462735083853164	0.10863787594545198	-4.999999999999498e-7	290.0	290.0	290.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	50.00000096424646	0.5317065150748971	-49.770501303898406	2.103138626914667				
	1254	1865	0.008191248676960824	0.08775879706195192	-4.999999999999498e-7	359.0	359.0	359.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	30.000000964402833	-1.6456644184680884	-29.927827927608085	2.418957779643323				
	25	1817	0.008238174082116382	0.06260001982851865	-4.999999999999498e-7	501.0	501.0	501.0	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	80.00000096605855	0.0	-79.51894209855976	3.655511957247982				
	1909	1817	0.009642850663551817	0.07197604392635651	-4.999999999999497e-7	434.99999999999994	434.99999999999994	434.99999999999994	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	80.000000965133	0.0	-79.43768729098717	4.197269178899712				
	1544	179	0.006540899107905133	0.06177201284509548	-4.999999999999498e-7	509.0	509.0	509.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	60.000000965524315	-5.318324116713948	-59.79707954027658	7.234765137334442				
	1058	903	0.011770198531469213	0.19307900942889222	-4.999999999999996e-7	164.0	164.0	164.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	8.922109799122833	7.320004149934735	-8.908984152511637	-7.104631325317741				
	1058	903	0.0049217237727640605	0.18533946660558412	-4.999999999999994e-7	171.0	171.0	171.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	9.040993754211458	7.952200769515989	-9.035019368714707	-7.727161800702195				
	1632	292	0.0006507708212808467	0.04248424171170184	-4.999999999999997e-7	744.0	744.0	744.0	1.0335	0.0	1	-59.99999999999999	59.99999999999999	-409.7247851013672	117.70029620300548	410.910992435522	-40.261128846425294				
	1632	292	0.0006668953353530924	0.04374030975120385	-4.999999999999996e-7	723.0	723.0	723.0	1.0335	0.0	1	-59.99999999999999	59.99999999999999	-397.96750248002286	114.29213988872888	399.1142906164996	-39.07658826644154				
	1632	332	0.0006179694976648062	0.04325342753714743	-4.999999999999996e-7	731.0	731.0	731.0	1.0335	0.0	1	-59.99999999999999	59.99999999999999	-434.65365332617046	124.90980986380063	435.92138510101785	-36.177640267886254				
	1632	332	0.0005990598214073362	0.042747928444017036	-4.999999999999994e-7	739.0	739.0	739.0	1.0335	0.0	1	-59.99999999999999	59.99999999999999	-439.8297147749526	126.26714800158747	441.0879006272508	-36.48501646632635				
	1332	130	0.0006782290230941253	0.03689445965311433	-4.999999999999996e-7	857.0	857.0	857.0	0.9943393939393941	0.0	1	-59.99999999999999	59.99999999999999	-361.9375119130228	-52.424142108981364	362.77295888208977	97.87103583796168				
	1332	130	0.0004714617408763843	0.03751951561175364	-4.999999999999994e-7	842.0	842.0	842.0	0.9943393939393941	0.0	1	-59.99999999999999	59.99999999999999	-355.6339968796007	-53.624601702854505	356.19565883029446	98.32241874118127				
	1332	1845	0.0004845234607000129	0.03750214799166594	-4.999999999999996e-7	843.0	843.0	843.0	0.9943393939393941	0.0	1	-59.99999999999999	59.99999999999999	-276.59578534061	-42.85926576352126	276.94538304196016	69.91820644664418				
	1332	1845	0.000999397875292063	0.03718551304554746	-4.999999999999993e-7	850.0	850.0	850.0	0.9943393939393941	0.0	1	-59.99999999999999	59.99999999999999	-279.4492530646923	-39.31774967432203	280.18227304492325	66.59195156271382				
	581	1336	0.0004037359347956444	0.04657695787988315	-4.999999999999994e-7	679.0	679.0	679.0	1.0714285714285716	0.0	1	-59.99999999999999	59.99999999999999	52.4250708906041	-59.46665061894987	-52.400896316341274	62.25560197568672				
	581	1336	0.0003905033643746974	0.04362118943602024	-4.999999999999994e-7	725.0	725.0	725.0	1.0714285714285716	0.0	1	-59.99999999999999	59.99999999999999	55.95921583132121	-63.511843018542805	-55.932557603946755	66.48975495290688				
	436	1584	0.0007288395824533219	0.03954888323754244	-4.999999999999996e-7	799.0	799.0	799.0	1.04675	0.0	1	-59.99999999999999	59.99999999999999	-405.1803724295284	-10.971599877500674	406.31612398558843	72.60072361008191				
	436	1584	0.0007265380938135315	0.04111974750458434	-4.999999999999996e-7	769.0	769.0	769.0	1.04675	0.0	1	-59.99999999999999	59.99999999999999	-389.6988102819501	-10.848679061239801	390.7461540702799	70.12506319100206				
	436	113	0.000725284072809689	0.04148854040991683	-4.999999999999996e-7	762.0	762.0	762.0	1.04675	0.0	1	-59.99999999999999	59.99999999999999	-396.05937277269464	-11.061940441617084	397.1393227856349	72.83854687910424				
	436	113	0.0007011451725818443	0.042342492193581445	-4.999999999999997e-7	746.0	746.0	746.0	1.04675	0.0	1	-59.99999999999999	59.99999999999999	-388.0676854536016	-11.19696755251938	389.0700381854564	71.72958198857705				
	1513	899	0.0006085289124882074	0.03788115448764696	-4.999999999999996e-7	834.0	834.0	834.0	1.027472727272727	0.0	1	-59.99999999999999	59.99999999999999	-400.871547362872	40.51357875163512	401.8151387112447	18.225391094893393				
	1513	899	0.00046995923017088717	0.03947525579823824	-4.999999999999996e-7	801.0	801.0	801.0	1.027472727272727	0.0	1	-59.99999999999999	59.99999999999999	-384.8641484801364	37.279801730958155	385.53528354880893	19.093711904441708				
	1513	94	0.0005920777349577511	0.03704137876674705	-4.999999999999994e-7	852.9999999999999	852.9999999999999	852.9999999999999	1.027472727272727	0.0	1	-59.99999999999999	59.99999999999999	-365.7030039238138	36.301707231904096	366.46679250304896	11.482242935904324				
	1513	94	0.0005580682546932476	0.03605328244410634	-4.999999999999994e-7	877.0	877.0	877.0	1.027472727272727	0.0	1	-59.99999999999999	59.99999999999999	-375.7474408356922	37.10711711065074	376.50737035849	11.98720538126077				
	356	1817	0.0014593916615627967	0.06176371057493786	-4.999999999999994e-7	512.0	512.0	512.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-82.05282390471471	7.97711807964782	82.14379962160174	-4.126830755417723				
	356	1817	0.00144666339884682	0.06605847418172467	-4.999999999999996e-7	479.0	479.0	479.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-76.73398643608793	7.326199673183456	76.81282976794519	-3.725950380729971				
	356	179	0.0016957361268799868	0.0871286782751623	-4.999999999999996e-7	363.0	363.0	363.0	0.9730000000000004	0.0	1	-59.99999999999999	59.99999999999999	-59.74364306986423	-7.718652989670373	59.79707954027658	10.46433220299968				
	1265	343	0.0008238943372240907	0.042933741228175545	-5.003698908790268e-7	708.0	708.0	708.0	1.0194174757281553	-0.0	1	-59.99999999999999	59.99999999999999	-98.32576689261944	-5.733005437134906	98.40013519744855	9.608446593545256				
	1265	343	9.810430841000922e-10	0.04329903864802625	-5.000915771880738e-7	716.0	716.0	716.0	1.0096153846153844	-0.0	1	-59.99999999999999	59.99999999999999	-98.33264768740668	16.702790687898382	98.33264777648093	-12.771381063416703				
	952	205	0.0005440601962076726	0.04598551543498585	-4.999999999999993e-7	687.0	687.0	687.0	1.0190476190476192	0.0	1	-59.99999999999999	59.99999999999999	130.01966091156086	-11.138796681598919	-129.93922741212089	17.937322750507164				
	751	1530	0.0007772753606194891	0.04764636045342486	-4.999999999999993e-7	663.0	663.0	663.0	1.0000000000000002	0.0	1	-59.99999999999999	59.99999999999999	2.471321186160589	51.08170406168057	-2.4522796882113576	-49.91442322788587				
	751	1530	0.00046285005402455133	0.04472027126936414	-4.999999999999994e-7	707.0	707.0	707.0	1.0000000000000002	0.0	1	-59.99999999999999	59.99999999999999	2.308660043511345	54.44308522133184	-2.295786853586788	-53.199233803766134				
	751	1530	0.0008160981209034326	0.04500786848979245	-4.999999999999996e-7	702.0	702.0	702.0	1.0000000000000002	0.0	1	-59.99999999999999	59.99999999999999	2.7144388374693844	54.0697203436428	-2.692034920357281	-52.83409056941798				
	751	1530	0.0011055702177983039	0.04764247702327685	-4.999999999999993e-7	663.0	663.0	663.0	1.0000000000000002	0.0	1	-59.99999999999999	59.99999999999999	2.8230283853601223	51.06067688221098	-2.795947360450647	-49.89361867824374				
	510	1700	1.0000000002037268e-9	0.043204782172352435	-4.999999999999994e-7	732.0	732.0	732.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	65.6672637473384	-13.971582823959046	-65.66726370968969	15.598247285273578				
	510	1700	9.99999996565748e-10	0.04488567478890705	-4.999999999999994e-7	704.0	704.0	704.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	63.20813577882425	-13.44836949832481	-63.208135743942506	15.01412038000956				
	1364	109	1.0000000002037268e-9	0.04248732806350274	-4.999999999999993e-7	744.0	744.0	744.0	1.0190476190476192	0.0	1	-59.99999999999999	59.99999999999999	125.91184719336911	-10.574942859594865	-125.91184704313802	16.957913851792433				
	1364	109	0.0002278526497373584	0.0952202269685845	-4.999999999999994e-7	332.0	332.0	332.0	1.0190476190476192	0.0	1	-59.99999999999999	59.99999999999999	56.17033668394068	-4.852940539494856	-56.16352159029918	7.701039686550379				
	648	665	1.0000000002037268e-9	0.04450528407721956	-4.999999999999993e-7	710.0	710.0	710.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	164.6502520205693	26.943516894415627	-164.65025177283857	-15.918135146712324				
	648	665	1.0000000002037268e-9	0.04432809871221604	-4.999999999999994e-7	713.0	713.0	713.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	165.30838119726337	27.051213623549643	-165.30838094754827	-15.981762166654539				
	648	665	1.0000000002037268e-9	0.045186503812285936	-4.999999999999993e-7	700.0	700.0	700.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	162.16802852454038	26.537324065275985	-162.1680282842228	-15.678157205926027				
	269	14	0.0011249723514447265	0.04917077594301729	0.002719602707916616	643.0	643.0	643.0	1.047619047619048	0.0	1	-59.99999999999999	59.99999999999999	134.33198910156295	-66.82805703967644	-134.08063430310128	77.53135739712636				
	269	14	0.00040024219840934894	0.04081805956291205	-4.999999999999994e-7	774.0	774.0	774.0	1.047619047619048	0.0	1	-59.99999999999999	59.99999999999999	162.89166235313576	-78.23330539683052	-162.76183591721843	91.47349856327415				
	1363	644	0.001353450784731489	0.07351593299418868	-4.999999999999994e-7	430.0	430.0	430.0	1.047619047619048	0.0	1	-59.99999999999999	59.99999999999999	66.97252104708382	23.990021473613808	-66.90361940360319	-20.247414224921897				
	1363	644	0.001531106661168691	0.07127055546386347	-4.999999999999996e-7	444.00000000000006	444.00000000000006	444.00000000000006	1.047619047619048	0.0	1	-59.99999999999999	59.99999999999999	69.15393264011205	24.532020387034105	-69.07100830400182	-20.67197690586089				
	749	211	0.00020818331164477422	0.04596449382811955	-4.999999999999993e-7	688.0	688.0	688.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	51.37314591025752	1.9886475816798834	-51.36826948808747	-0.91193296546263				
	749	211	1.0000000002037268e-9	0.04693481774087796	-4.999999999999994e-7	674.0	674.0	674.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	50.302243975177895	2.175403956486469	-50.302243952712246	-1.1209263935104907				
	1766	380	0.0038107706169707963	0.10825408413702813	-4.999999999999994e-7	292.0	292.0	292.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.775557570671425e-14	5.3163156543680964e-5	0.0	0.0				
	1766	1635	0.0038099322086682878	0.11065742066869713	-4.999999999999994e-7	286.0	286.0	286.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-99.5025634278946	42.23824365326408	99.92125939645446	-30.07739431597264				
	712	52	0.0005080441396556107	0.027794037226002537	-4.999999999999994e-7	1137.0	1137.0	1137.0	1.0606060606060606	0.0	1	-59.99999999999999	59.99999999999999	-311.243601958065	70.41783145772881	311.7720524896951	-41.507354758255026				
	712	1119	0.0005044368716653662	0.03022995428329504	-4.999999999999994e-7	1045.0	1045.0	1045.0	1.0606060606060606	0.0	1	-59.99999999999999	59.99999999999999	-313.46932746689146	70.92139945181205	314.0015569866677	-39.02583576981644				
	712	501	0.00046038846509468385	0.03071514442071494	-4.999999999999993e-7	1029.0	1029.0	1029.0	1.0606060606060606	0.0	1	-59.99999999999999	59.99999999999999	-609.6414084070881	77.90085844820011	611.4177607241679	40.609800628822626				
	712	1589	0.0058057553057948245	0.17677179178999916	-4.999999999999994e-7	179.0	179.0	179.0	0.9194166666666668	0.0	1	-59.99999999999999	59.99999999999999	13.437518198297681	10.584651031421373	-13.424478337263999	-10.18755330767985				
	712	1760	0.005825698297118608	0.17752198094440816	-4.999999999999994e-7	178.0	178.0	178.0	0.9707017543859651	0.0	1	-59.99999999999999	59.99999999999999	3.2688830747013973	2.6939045928080927	-3.26798870377522	-2.66659293284044				
	1292	936	0.0013027320550208204	0.04587574846173814	-4.999999999999993e-7	689.0	689.0	689.0	1.047619047619048	0.0	1	-59.99999999999999	59.99999999999999	2.7075079145881604	-3.44893252626317	-2.707262448836334	3.4576277052651108				
	1292	936	0.0012862698333094085	0.045006089356501446	-4.999999999999996e-7	702.0	702.0	702.0	1.047619047619048	0.0	1	-59.99999999999999	59.99999999999999	2.7591684367779186	-3.5160633429527537	-2.758916618564989	3.5249254610569185				
	50	1342	8.843793966996156e-5	0.045950953333079206	0.0015137253181723269	688.0	688.0	688.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	114.089893428191	16.94233094596008	-114.07933935705412	-11.626375997556732				
	50	1342	9.99999996565748e-10	0.042742033162040546	-4.999999999999994e-7	740.0	740.0	740.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	122.62012803997486	18.54111739047422	-122.62012790204393	-12.64561300261742				
	50	1342	0.0006253374475611936	0.04393865594101121	0.001366318604441261	719.0	719.0	719.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	119.51318212059074	16.2590538716114	-119.43157933122428	-10.67675813177246				
	1910	1263	0.001683140931196347	0.06455604947237477	-4.999999999999994e-7	490.00000000000006	490.00000000000006	490.00000000000006	0.9899999999999998	0.0	1	-59.99999999999999	59.99999999999999	32.614489343115295	23.400861865480135	-32.590352054724455	-22.47503253021384				
	1427	1738	0.0004171905631216432	0.04370037914197135	-4.999999999999994e-7	723.0	723.0	723.0	1.0000000000000002	0.0	1	-59.99999999999999	59.99999999999999	237.95579238058062	-0.47262095447964114	-237.73936581692553	23.143185868928835				
	1427	1662	0.0019610299677046204	0.07509613574868249	-4.999999999999996e-7	421.0	421.0	421.0	1.0190476190476192	0.0	1	-59.99999999999999	59.99999999999999	154.05178047851822	22.815236058362228	-153.59928812735942	-5.487337296940128				
	159	555	0.0003046198787072917	0.019873436174953223	-4.999999999999994e-7	1590.0	1590.0	1590.0	1.010906060606061	0.0	1	-59.99999999999999	59.99999999999999	-806.4525510449002	266.4449572639111	808.4819670811038	-134.04556769631094				
	159	431	0.000326132488617508	0.01781696276229282	-4.999999999999994e-7	1773.0	1773.0	1773.0	1.010906060606061	0.0	1	-59.99999999999999	59.99999999999999	-2.2204460304349067e-14	5.413876849046853e-5	0.0	0.0				
	159	63	1.0000000002037268e-9	0.04273082635353214	-4.999999999999994e-7	740.0	740.0	740.0	0.9523809523809523	0.0	1	-59.99999999999999	59.99999999999999	147.4090542673736	30.17841797237974	-147.4090540817894	-22.24819131522544				
	882	639	0.0008729885065386297	0.03732841739582074	-4.999999999999994e-7	846.0000000000001	846.0000000000001	846.0000000000001	1.0352050909090913	0.0	1	-59.99999999999999	59.99999999999999	3.395779956420944e-23	5.0180026889248854e-5	0.0	0.0				
	882	1459	0.0015034672780817636	0.061164730592204175	-4.999999999999994e-7	517.0	517.0	517.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.0207490672914967	0.7348252974763634	-1.02072695429423	-0.733871934417821				
	882	769	0.0015457047083804645	0.06326829463107687	-4.999999999999996e-7	500.0	500.0	500.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.120059320606327	0.73188942715904	-1.1200335927479	-0.730782591217384				
	882	290	0.001513858593061399	0.06407773810489277	-4.999999999999994e-7	493.0	493.0	493.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.9686933113153039	0.5934459305163133	-0.968675146375224	-0.592623299681395				
	882	662	0.0014830492887802612	0.06310773610038858	-4.999999999999994e-7	501.0	501.0	501.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.9397626653471683	0.5868123057729017	-0.9397457393940071	-0.5860383047368382				
	882	764	0.0008085567499309075	0.04712638808818617	-4.999999999999993e-7	671.0	671.0	671.0	0.9809523809523809	0.0	1	-59.99999999999999	59.99999999999999	76.27154812665721	6.736528405133184	-76.22913575812615	-4.264485725376073				
	882	1496	0.0068844832871964605	0.19449738831104926	-4.999999999999993e-7	163.0	163.0	163.0	0.9705882352941174	0.0	1	-59.99999999999999	59.99999999999999	4.99600363686675e-14	5.708390000688096e-5	0.0	0.0				
	882	1798	0.0067591515247959755	0.2005554060106562	-4.999999999999994e-7	158.0	158.0	158.0	0.9705882352941174	0.0	1	-59.99999999999999	59.99999999999999	4.7184478532778993e-14	5.708390000688096e-5	0.0	0.0				
	1890	348	0.003310379913372744	0.15133752913592616	-4.999999999999996e-7	209.0	209.0	209.0	1.0270000000000001	0.0	1	-59.99999999999999	59.99999999999999	-30.850246945405857	7.433524010448328	30.882109117239782	-5.976859172611599				
	1890	348	0.0014986937969381179	0.06473809832198725	-4.999999999999996e-7	488.0	488.0	488.0	1.0270000000000001	0.0	1	-59.99999999999999	59.99999999999999	-72.0939878246614	17.468688381021025	72.17281190498157	-14.063724146255622				
	1173	1568	0.0007606631239706875	0.042931365859030644	-4.999999999999996e-7	736.0	736.0	736.0	0.961904761904762	0.0	1	-59.99999999999999	59.99999999999999	107.57325595534408	44.86409986793819	-107.48642181727458	-39.9631751751741				
	1173	1568	0.000787646148150623	0.04471439304758503	-4.999999999999994e-7	707.0	707.0	707.0	0.961904761904762	0.0	1	-59.99999999999999	59.99999999999999	103.2794232491892	43.08582485705648	-103.196536405675	-38.38030953834855				
	1815	169	0.0054514929642126226	0.04435006072627555	-4.999999999999997e-7	707.0	707.0	707.0	0.9428571428571426	0.0	1	-59.99999999999999	59.99999999999999	197.09902844066616	28.20632642368679	-195.27774770988466	-13.389425887764226				
	1815	169	0.0004136881588774922	0.042215536701951044	-4.999999999999996e-7	749.0	749.0	749.0	0.9428571428571426	0.0	1	-59.99999999999999	59.99999999999999	203.94265464424367	53.086320985026624	-203.7878266774546	-37.28657011775797				
	1815	169	0.00039417061252689016	0.042315656140206256	-4.999999999999994e-7	747.0	747.0	747.0	0.9428571428571426	0.0	1	-59.99999999999999	59.99999999999999	203.43538833758043	53.05950915971766	-203.28856095565655	-37.29699464956093				
	1093	1101	0.00048466464985797206	0.045605929312875354	-4.999999999999994e-7	693.0	693.0	693.0	1.0095238095238095	0.0	1	-59.99999999999999	59.99999999999999	93.10533850054202	1.9506744364399875	-93.06607708879481	1.7437957517501947				
	1093	1101	0.000776528064740658	0.04404689716428694	-4.999999999999994e-7	718.0	718.0	718.0	1.0095238095238095	0.0	1	-59.99999999999999	59.99999999999999	96.40302687292778	1.3446461144580477	-96.33560391693467	2.479830670134943				
	1017	1186	0.00039218271117827315	0.03386113723277284	-4.999999999999993e-7	933.0	933.0	933.0	1.028571428571429	0.0	1	-59.99999999999999	59.99999999999999	162.78835769266396	-29.56576810358345	-162.6860098874337	38.40255198405721				
	1017	1186	0.00039361106956547516	0.03390405282354155	-4.999999999999993e-7	932.0	932.0	932.0	1.028571428571429	0.0	1	-59.99999999999999	59.99999999999999	162.58143811179445	-29.532799795711735	-162.47897749539578	38.35839256220118				
	1017	1186	0.0005006331915425362	0.03514878331752664	-4.999999999999993e-7	899.0	899.0	899.0	1.028571428571429	0.0	1	-59.99999999999999	59.99999999999999	156.74301838865608	-28.898823219135426	-156.6217737973691	37.4112959604028				
	1017	1186	0.0004214634460078814	0.04690848777790175	-4.999999999999994e-7	674.0	674.0	674.0	1.028571428571429	0.0	1	-59.99999999999999	59.99999999999999	117.56779679809097	-21.037513359682837	-117.51048112265828	27.41674747725615				
	1451	210	0.016049822794177396	0.28565351729294547	-4.999999999999996e-7	111.00000000000001	111.00000000000001	111.00000000000001	1.0099999999999998	0.0	1	-59.99999999999999	59.99999999999999	-49.661462081138374	-1.203282936021066	50.000000962186455	7.228631519846385				
	1451	933	0.01663501109153201	0.2921279778140992	-4.999999999999996e-7	108.0	108.0	108.0	1.0399999999999998	0.0	1	-59.99999999999999	59.99999999999999	-49.60741623025898	-11.962840232449485	50.000000962156946	18.857091477817978				
	1125	609	0.0008178794156218173	0.04757308887483725	-4.999999999999996e-7	664.0	664.0	664.0	1.0190476190476192	0.0	1	-59.99999999999999	59.99999999999999	120.33549101971859	-22.11894289885129	-120.22056235430823	28.803981707252145				
	1125	609	0.0008072024687582853	0.042728956932683346	-4.999999999999993e-7	740.0	740.0	740.0	1.047619047619048	0.0	1	-59.99999999999999	59.99999999999999	129.0299190335112	-90.29379758042055	-128.831308426643	100.80722721498643				
	1125	609	0.0008085017334873082	0.04458374620943035	-4.999999999999996e-7	709.0	709.0	709.0	1.0190476190476192	0.0	1	-59.99999999999999	59.99999999999999	128.37956370241602	-23.722584677277816	-128.25021109934391	30.855614704910924				
	1125	609	0.0008351001908833386	0.04444258628032815	-4.999999999999994e-7	711.0	711.0	711.0	1.0190476190476192	0.0	1	-59.99999999999999	59.99999999999999	128.77013163152506	-23.882106083025707	-128.63567669563622	31.03761880035351				
	1125	609	0.0005438925221169593	0.045312244790403036	-4.999999999999993e-7	698.0	698.0	698.0	1.0190476190476192	0.0	1	-59.99999999999999	59.99999999999999	126.4679515825708	-22.568547494550103	-126.38369390279607	29.588195181811532				
	1855	170	0.0004185431342961492	0.041138140690879746	-4.999999999999994e-7	768.0	768.0	768.0	1.0380952380952382	0.0	1	-59.99999999999999	59.99999999999999	173.3333642008265	-94.16032822992399	-173.17342214540585	109.88090852597094				
	1855	170	0.0005406637411348711	0.04413797192140474	-4.999999999999994e-7	716.0	716.0	716.0	0.8571428571428574	0.0	1	-59.99999999999999	59.99999999999999	202.65686072413365	483.0524429247916	-201.66348734556055	-401.9567118437923				
	1855	170	0.0004789026350684653	0.04460626736952165	-4.999999999999994e-7	709.0	709.0	709.0	1.0380952380952382	0.0	1	-59.99999999999999	59.99999999999999	159.80696240539868	-86.92870882209782	-159.65130774623364	101.42685146079825				
	1855	170	0.0005435692086725721	0.04351813461033564	-4.999999999999994e-7	726.0	726.0	726.0	1.0380952380952382	0.0	1	-59.99999999999999	59.99999999999999	163.6429079273369	-89.38766702444643	-163.45729711361582	104.24771620060362				
	1855	170	0.0005439966761160868	0.043543209235137256	-4.999999999999994e-7	726.0	726.0	726.0	1.0380952380952382	0.0	1	-59.99999999999999	59.99999999999999	163.54843338493342	-89.33661877349307	-163.36289049422362	104.18810975587955				
	767	373	0.002276460882501524	0.13156312346226717	-4.999999999999993e-7	241.0	241.0	241.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-1.7332124095227294e-9	6.124980500687612e-5	1.7332290628681571e-9	-7.498049748741013e-7				
	767	373	0.0024080346867133193	0.13825071465252117	-4.999999999999994e-7	229.0	229.0	229.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.733248491771144e-9	5.975019523476359e-5	-1.7332290628681571e-9	7.498049748741013e-7				
	243	779	0.0003875330598285618	0.04314514056196614	-4.999999999999993e-7	733.0	733.0	733.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	203.74606862915542	5.2553143543519285	-203.60230017582106	10.750886083067588				
	243	779	0.0003899999124243113	0.042821610170886246	-4.999999999999996e-7	738.0	738.0	738.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	205.28586237493977	5.269258573287364	-205.1389845757577	10.85783659103889				
	243	779	0.0006882558682717608	0.04403469149250386	-4.999999999999994e-7	718.0	718.0	718.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	199.64365054292153	3.821844074924051	-199.39857070682785	11.858448702115263				
	243	1059	0.0003994786054383221	0.04241450904464894	-4.999999999999996e-7	745.0	745.0	745.0	0.9714285714285719	0.0	1	-59.99999999999999	59.99999999999999	201.42319311677008	59.858386443870074	-201.27166683140777	-43.770076057488936				
	243	1059	0.00047173099943792837	0.041712563931831946	-4.999999999999993e-7	758.0	758.0	758.0	0.9714285714285719	0.0	1	-59.99999999999999	59.99999999999999	204.92345397280775	60.477211792944786	-204.7384560003104	-44.11880693233695				
	1022	971	0.0025965146789018252	0.08354807571958928	-4.999999999999994e-7	378.0	378.0	378.0	1.0238095238095242	0.0	1	-59.99999999999999	59.99999999999999	46.06829115430124	1.0846804445705605	-46.018861261822266	0.5058813417146172				
	1022	971	0.002400712849215437	0.08413189590875236	-4.999999999999994e-7	376.0	376.0	376.0	1.0238095238095242	0.0	1	-59.99999999999999	59.99999999999999	45.74918755269184	1.193474970764555	-45.70411040469845	0.3862889914453994				
	1022	971	0.0008976736571703223	0.08183911969336861	-4.999999999999996e-7	386.0	386.0	386.0	1.0200000000000005	0.0	1	-59.99999999999999	59.99999999999999	47.25003566053812	7.169716723791425	-47.23179145551064	-5.506372974223284				
	1139	1273	0.0004530122880878116	0.041829566151031145	-4.999999999999996e-7	756.0	756.0	756.0	0.9333333333333335	0.0	1	-59.99999999999999	59.99999999999999	118.52003459273774	34.477449641418936	-118.46241193919462	-29.156716675638606				
	1139	1273	0.0006083097114016491	0.04899497954668656	-4.999999999999994e-7	645.0	645.0	645.0	0.9333333333333335	0.0	1	-59.99999999999999	59.99999999999999	101.23140634922476	29.27418222855902	-101.17500940503716	-24.731754111326946				
	1139	1273	0.000580460267392751	0.04868203821422705	-4.999999999999996e-7	649.0	649.0	649.0	0.9333333333333335	0.0	1	-59.99999999999999	59.99999999999999	101.8682462040571	29.512682316043687	-101.81373645550902	-24.9409998557243				
	864	1391	0.0006995583685225101	0.041971109443886045	-4.999999999999994e-7	753.0	753.0	753.0	0.961904761904762	0.0	1	-59.99999999999999	59.99999999999999	97.35310801931276	48.724025645365025	-97.28144797155697	-44.42461103802233				
	864	1391	0.0004575381798127891	0.04232425449464645	-4.999999999999994e-7	747.0	747.0	747.0	0.961904761904762	0.0	1	-59.99999999999999	59.99999999999999	96.26394825816136	48.8859448932185	-96.21785126202475	-44.621717147055165				
	1709	1272	0.0006045848707741315	0.04131271916633185	-4.999999999999994e-7	765.0	765.0	765.0	1.0108742424242425	0.0	1	-59.99999999999999	59.99999999999999	13.161618207595666	0.0036829325194817825	-13.16062322170791	0.06435944084466866				
	1709	1272	0.0006274052118154468	0.04134793120090094	-4.999999999999993e-7	764.0	764.0	764.0	1.0108742424242425	0.0	1	-59.99999999999999	59.99999999999999	13.150304083074985	-0.0034125332971921556	-13.149273315430518	0.07139591427987389				
	1709	537	0.000293969198459592	0.044309806748825946	-4.999999999999996e-7	713.0	713.0	713.0	1.0108742424242425	0.0	1	-59.99999999999999	59.99999999999999	13.378977665337683	0.03895184617639518	-13.378477754678354	0.03645202497351191				
	1709	537	0.0004956085143534692	0.04065335842316213	-4.999999999999994e-7	777.0	777.0	777.0	1.0108742424242425	0.0	1	-59.99999999999999	59.99999999999999	14.581559007050895	-0.03856716784672273	-14.580557876405923	0.12073969794374353				
	1709	433	0.0008909741420269202	0.07607063785214155	-4.999999999999996e-7	416.0	416.0	416.0	0.961904761904762	0.0	1	-59.99999999999999	59.99999999999999	99.47783334078173	18.88956512131238	-99.39925328724465	-12.180407431388785				
	1572	979	1.0000000002037268e-9	0.04401505614576564	-4.999999999999994e-7	718.0	718.0	718.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	160.40229447641875	2.518033100195148	-160.40229424446062	7.691671556560492				
	1572	979	0.0005331391160607527	0.04315057191790165	-4.999999999999994e-7	732.0	732.0	732.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	163.62257151911837	0.5468736684128555	-163.49392050303925	9.865782916050547				
	1572	979	0.0005145728415630946	0.04509693773631554	-4.999999999999996e-7	701.0	701.0	701.0	0.9904761904761907	0.0	1	-59.99999999999999	59.99999999999999	156.56188016803995	0.6712000559955489	-156.4481938259363	9.292276544115555				
	1979	582	0.0004835809688240515	0.03553577497973284	-4.999999999999994e-7	889.0	889.0	889.0	1.0000000000000002	0.0	1	-59.99999999999999	59.99999999999999	92.88058953425968	-32.72802297824279	-92.83896008042795	35.7872054553827				
	1979	582	0.000482038549226545	0.04520173924375036	-4.999999999999994e-7	699.0	699.0	699.0	1.0000000000000002	0.0	1	-59.99999999999999	59.99999999999999	73.09698871604601	-25.51529405894419	-73.0713400014873	27.920483319653304				
	500	364	0.0004603426983131285	0.04390095780147416	-4.999999999999994e-7	720.0	720.0	720.0	0.9523809523809523	0.0	1	-59.99999999999999	59.99999999999999	125.87496382853205	29.071786693649116	-125.81182673931065	-23.05060631654686				
	500	364	0.00044932506244147586	0.04417908707018655	-4.999999999999994e-7	715.0	715.0	715.0	0.9523809523809523	0.0	1	-59.99999999999999	59.99999999999999	125.07380912260153	28.928305165908704	-125.01295622173774	-22.944991749992695				
	1212	859	0.0005479303566271628	0.04631203210583134	-4.999999999999996e-7	683.0	683.0	683.0	0.9523809523809523	0.0	1	-59.99999999999999	59.99999999999999	38.84715426569891	15.663529567929407	-38.838817955524966	-14.95887275822016				
	1212	859	0.0006519277342286186	0.04329862658966974	-4.999999999999994e-7	730.0	730.0	730.0	0.9523809523809523	0.0	1	-59.99999999999999	59.99999999999999	41.60276109679057	16.61884903410849	-41.59141491498003	-15.865220350142446				
	760	106	0.0004488538218725662	0.045427183531610155	-4.999999999999996e-7	696.0	696.0	696.0	0.9714285714285719	0.0	1	-59.99999999999999	59.99999999999999	50.633548960251915	13.646862123576645	-50.6227122145733	-12.550050121014038				
	760	106	0.00047519567862416075	0.046978502088503356	-4.999999999999994e-7	673.0	673.0	673.0	0.9714285714285719	0.0	1	-59.99999999999999	59.99999999999999	48.964511193702975	13.184709277601012	-48.953783714198096	-12.1241191723596				
	363	1971	0.0003935725351626279	0.043785709262268546	-4.999999999999994e-7	722.0	722.0	722.0	0.9809523809523809	0.0	1	-59.99999999999999	59.99999999999999	138.21857753894432	-9.188424347538302	-138.15226763921845	16.565586735392777				
	363	1971	0.0005308873692171837	0.04322583488226116	-4.999999999999996e-7	731.0	731.0	731.0	0.9809523809523809	0.0	1	-59.99999999999999	59.99999999999999	139.97251963278893	-9.768054241012896	-139.88074903502778	17.240243829801845				
	1559	1926	8.643191299617684e-5	0.011120253418019813	-4.999999999999996e-7	2841.0	2841.0	2841.0	1.0043478260869565	0.0	1	-59.99999999999999	59.99999999999999	238.49154823003224	29.382987942050136	-238.44824567925477	-23.811662621792053				
	758	1393	0.0004790636131463761	0.08556477503757169	-4.999999999999996e-7	370.0	370.0	370.0	0.961904761904762	0.0	1	-59.99999999999999	59.99999999999999	30.363598934488696	-3.9809673754517676	-30.35980862647976	4.658007584501521				
	758	1393	0.0012054754487442114	0.08037798619131269	-4.999999999999993e-7	393.0	393.0	393.0	0.961904761904762	0.0	1	-59.99999999999999	59.99999999999999	32.27858394510578	-4.540990561684867	-32.267777784680206	5.261576842153649				
	1336	696	0.004557682967811663	0.2081059087553682	-4.999999999999996e-7	152.0	152.0	152.0	0.9799999999999999	0.0	1	-59.99999999999999	59.99999999999999	11.245040378083106	1.1814662000361913	-11.239979991689799	-0.9503491841288119				
	1336	696	0.004803626095807951	0.20657899377719718	-4.999999999999994e-7	153.0	153.0	153.0	0.9799999999999999	0.0	1	-59.99999999999999	59.99999999999999	11.329410043727185	1.1748490400564697	-11.323997782352903	-0.9420383694221379				
	205	498	0.0023249163239382397	0.1053209080556801	-4.999999999999996e-7	300.0	300.0	300.0	1.02	0.0	1	-59.99999999999999	59.99999999999999	22.410224028888237	-2.8811119066997386	-22.399613646325694	3.361828340669092				
	205	498	0.002269897435736675	0.10193580668414212	-4.999999999999996e-7	310.0	310.0	310.0	1.02	0.0	1	-59.99999999999999	59.99999999999999	23.15375170185602	-2.9812503841797664	-23.142693057517512	3.4779244131614186				
	1265	343	1.0000000002037268e-9	0.03666082861796843	-4.999999999999996e-7	861.9999999999999	861.9999999999999	861.9999999999999	1.0184999999999997	0.0	1	-59.99999999999999	59.99999999999999	-115.12473380503387	-6.288612797682326	115.12473392850255	10.815131556688488				
	1265	343	1.0000000002037268e-9	0.03593660078207204	-4.999999999999996e-7	878.9999999999999	878.9999999999999	878.9999999999999	1.0079999999999998	0.0	1	-59.99999999999999	59.99999999999999	-118.66821744174882	25.050923073027025	118.66821757557105	-20.241752444945497				
	63	1871	9.99999996565748e-10	0.11311257499260115	-4.999999999999996e-7	280.0	280.0	280.0	1.02	0.0	1	-59.99999999999999	59.99999999999999	15.192086926937149	6.694059452965977	-15.192086924542703	-6.423160151273009				
	63	593	9.99999996565748e-10	0.10963148321578413	-4.999999999999996e-7	289.0	289.0	289.0	1.02	0.0	1	-59.99999999999999	59.99999999999999	15.608310807086193	6.862743641910408	-15.6083108045605	-6.58579114412889				
	348	784	0.06787403266471057	0.4843129387022395	-4.999999999999994e-7	65.0	65.0	65.0	0.9599999999999999	0.0	1	-59.99999999999999	59.99999999999999	-3.054920056448127	0.04058415257737452	3.06059989218204	0.0				
	1855	170	0.0004528694892870202	0.038985487598758	-5.020735489322088e-7	740.0	740.0	740.0	1.0465724751439036	-0.0	1	-59.99999999999999	59.99999999999999	181.0338581580839	-119.79624807802757	-180.82082981805692	138.1349476494507				
	364	400	9.999999892897904e-10	0.2923992457716182	-4.999999999999997e-7	109.00000000000001	109.00000000000001	109.00000000000001	1.0047497259773477	0.0	1	-59.99999999999999	59.99999999999999	0.4667035148897035	-0.0155129114878917	-0.46670351488785805	0.0161115990020335				
	364	1039	9.999999892897904e-10	0.28412677028155126	-4.999999999999994e-7	112.00000000000001	112.00000000000001	112.00000000000001	1.0047497259773477	0.0	1	-59.99999999999999	59.99999999999999	7.775497757994023e-21	5.907895532785386e-5	0.0	0.0				
	364	1152	0.003707206670204017	0.19679358109709025	-4.999999999999994e-7	161.0	161.0	161.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	14.323268263334294	6.257029154635357	-14.315291068860345	-5.833511138745936				
	364	1152	0.00352144865743893	0.20672959944938926	-4.999999999999994e-7	153.0	153.0	153.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	13.62452791665901	5.9810723756521655	-13.61766087995186	-5.577881075084875				
	1393	490	0.01753957456289031	0.3284279550896423	-4.999999999999996e-7	97.0	97.0	97.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.09932525130725832	-0.7985931288824035	-0.09922998319845651	0.8004367714114021				
	302	1206	0.005851185259533886	0.20195535907418222	-4.999999999999996e-7	157.0	157.0	157.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	16.643678450950627	-1.9233470136573825	-16.62953353963656	2.4116209666816104				
	302	1206	0.005760267231173667	0.1911799613792192	-4.999999999999996e-7	166.0	166.0	166.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.57879722068631	-2.052013560007979	-17.563259212202446	2.5677693681221214				
	28	67	9.999999892897904e-10	0.4161321274002475	-4.999999999999993e-7	76.0	76.0	76.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	2.933676400716146	0.06279244702160165	-2.93367640063595	-0.029366440789774097				
	1805	487	0.018488237799826834	0.6809441807321857	-4.999999999999997e-7	47.0	47.0	47.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.893770155692103	1.8125513022931343	-17.8396323246023	0.18146534862285532				
	1805	487	0.017352461309816512	0.6826369234343777	-4.999999999999997e-7	47.0	47.0	47.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.847055802160142	1.8390160240379336	-17.7964908744819	0.1502370737622487				
	1851	462	1.0000000038417056e-9	0.16287250618727628	-4.999999999999992e-7	194.0	194.0	194.0	1.0199999999999996	0.0	1	-59.99999999999999	59.99999999999999	-3.164986235544061	-7.77147517966806	3.164986236158284	7.871573248972252				
	1851	462	1.0000000038417056e-9	0.15886744152645318	-4.999999999999993e-7	199.0	199.0	199.0	1.0199999999999996	0.0	1	-59.99999999999999	59.99999999999999	-3.244775867693319	-7.967395596142102	3.244775868338902	8.070015687067261				
	876	182	0.006939118366887649	0.1619667380554802	-4.999999999999994e-7	195.0	195.0	195.0	1.0215	0.0	1	-59.99999999999999	59.99999999999999	21.251868066811223	-2.906393516621941	-21.22162000012651	3.6124699889684413				
	876	182	0.006643109724241165	0.16412511372617816	-4.999999999999994e-7	193.0	193.0	193.0	1.0215	0.0	1	-59.99999999999999	59.99999999999999	20.981172935523148	-2.81888624999046	-20.95296626384803	3.5158151334712477				
	876	182	0.00647576596931118	0.1702519463852402	-4.999999999999996e-7	186.0	186.0	186.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	20.08539803026109	-4.765937801379434	-20.059073336369078	5.458083288510561				
	805	479	0.0021317341639882177	0.05849543303341545	-4.999999999999994e-7	540.0	540.0	540.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	-42.05750116654027	7.317576564691544	42.09389233665774	-6.318938580417976				
	805	479	0.0021749266827775426	0.06010517439824006	-4.999999999999993e-7	526.0	526.0	526.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	-40.933325368154215	7.1111418711633165	40.968492415131955	-6.139229916110217				
	1183	1727	0.0039009716478475166	0.17031305894814117	-4.999999999999994e-7	186.0	186.0	186.0	0.9900000000000001	0.0	1	-59.99999999999999	59.99999999999999	42.88673549662427	21.622736544948744	-42.810106346117536	-18.277116964929338				
	1183	1727	0.003908212310277696	0.17928663234058917	-4.999999999999994e-7	177.0	177.0	177.0	0.9900000000000001	0.0	1	-59.99999999999999	59.99999999999999	40.71846221912182	20.586020067454946	-40.64918014082245	-17.407694013324363				
	1214	1133	9.99999996565748e-10	0.10786634214654707	-4.999999999999997e-7	293.0	293.0	293.0	0.9900000000000001	0.0	1	-59.99999999999999	59.99999999999999	37.17167555849045	-4.481249978464837	-37.171675546419024	5.783409035192688				
	1214	1133	9.99999996565748e-10	0.10846171688739405	-4.999999999999996e-7	292.0	292.0	292.0	0.9900000000000001	0.0	1	-59.99999999999999	59.99999999999999	36.96763050634675	-4.456651063659719	-36.96763049440748	5.751662548884904				
	1113	1916	1.0000000038417056e-9	0.14891643954090913	-4.999999999999994e-7	213.0	213.0	213.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	-100.00000086562186	14.960565880246232	100.0000009638057	-0.33932666979379084				
	768	773	0.0037147050396323465	0.1790951707519752	-4.999999999999996e-7	177.0	177.0	177.0	0.9900000000000001	0.0	1	-59.99999999999999	59.99999999999999	44.88754150461538	2.1215929520225854	-44.82111393958378	1.0811015384539895				
	768	773	0.0035566969562199225	0.1692866359258232	-4.999999999999994e-7	187.0	187.0	187.0	0.9900000000000001	0.0	1	-59.99999999999999	59.99999999999999	47.48867794026406	2.2317645654063947	-47.41749295520143	1.1564540990118632				
	768	773	0.0030811007419594824	0.17275587113587418	-4.999999999999996e-7	183.0	183.0	183.0	0.9900000000000001	0.0	1	-59.99999999999999	59.99999999999999	46.530716677813935	2.3347688350709936	-46.47149500206088	0.9858190362026314				
	970	915	0.01125076863946559	0.31559084291527234	-4.999999999999996e-7	101.0	101.0	101.0	1.160208	0.0	1	-59.99999999999999	59.99999999999999	-3.318334849617937	-11.9157439026327	3.3379271239627606	12.465364880476393				
	1917	1414	0.006932098777863953	0.25625078845237625	-4.999999999999996e-7	124.0	124.0	124.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	19.378887785258705	0.546734332965751	-19.355300719945117	0.3252362727632248				
	1917	1414	0.0068525643007288015	0.26465538269797517	-4.999999999999996e-7	120.0	120.0	120.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	18.76342690826934	0.5511322287803807	-18.741566519099088	0.2932009738248342				
	690	1870	0.007221691372191373	0.25625344988307225	-4.999999999999994e-7	124.0	124.0	124.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	46.11025143556427	1.6940201266466652	-45.97070794849628	3.2575757668131624				
	690	1870	0.007850836121348504	0.2571386906655903	-4.999999999999994e-7	123.0	123.0	123.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	45.95217905913745	1.5801958962566698	-45.80154218967134	3.353673410508627				
	796	1290	0.005949546643199239	0.11360874499244808	-4.999999999999997e-7	278.0	278.0	278.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	18.433814092610557	5.826009890896089	-18.41371809935859	-5.44221468107821				
	942	1533	0.012819409378545183	0.7046907813525968	-4.999999999999996e-7	45.0	45.0	45.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	16.01064260645018	5.8765955219338775	-15.976846816657208	-4.018766946382082				
	942	1533	0.012774946145938534	0.6936707847575307	-4.999999999999996e-7	46.0	46.0	46.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	16.26627042437612	5.966272085163351	-16.231513570350593	-4.078945507748976				
	699	1836	0.00462414520480654	0.20858795607191719	-4.999999999999994e-7	152.0	152.0	152.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.643836235095e-9	5.780289453923071e-5	-7.643804316183513e-9	-3.297600143943706e-8				
	699	1836	0.004524065341556285	0.20906718578356515	-4.999999999999996e-7	152.0	152.0	152.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-7.643772397272015e-9	5.7736942447534e-5	7.643804316183513e-9	3.297600143943706e-8				
	1900	399	1.0000000038417056e-9	0.18630854850040918	-4.999999999999994e-7	170.0	170.0	170.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	20.819171509701857	2.986486132606875	-20.81917150564736	-2.231044549374287				
	1900	399	1.0000000038417056e-9	0.19158814524445927	-4.999999999999996e-7	165.0	165.0	165.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	20.24545735813736	2.9041882541899087	-20.245457354303245	-2.169562886865294				
	506	1637	9.999999892897904e-10	0.2657453775373213	-4.999999999999994e-7	119.0	119.0	119.0	0.9374999999999999	0.0	1	-59.99999999999999	59.99999999999999	97.59931668443701	27.165449152331504	-97.599316604059	-5.80530283044754				
	21	1637	9.999999892897904e-10	0.2628777094925683	-4.999999999999994e-7	121.0	121.0	121.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	-73.36245769347924	22.50372326918522	73.36245773963746	-10.369693410962924				
	897	1020	0.004601162562791112	0.19063233387278616	-4.999999999999993e-7	166.0	166.0	166.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.472942201699986	0.319138464148715	-7.470591153887563	-0.22167669836320883				
	897	1020	0.0045532123943482	0.1881929959136452	-4.999999999999993e-7	168.0	168.0	168.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.569813827554427	0.3228350499040161	-7.567426583650616	-0.22411098065328824				
	149	473	0.00838306498801506	0.17892394554134614	-4.999999999999994e-7	177.0	177.0	177.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	14.10389547039736	-0.5931448993107311	-14.088756925143835	0.9163096186835856				
	149	473	0.008282683098075765	0.18368174916407326	-4.999999999999996e-7	172.0	172.0	172.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	13.740673422279425	-0.5536939084593236	-13.726478683315268	0.8685401375726267				
	983	508	0.012634989374169904	0.3583524442461714	-4.999999999999997e-7	89.0	89.0	89.0	0.9833300000000003	0.0	1	-59.99999999999999	59.99999999999999	13.99830925705884	4.22579980467205	-13.975165397198506	-3.5693381347130875				
	983	508	0.0052129070707520875	0.21393200922640226	-4.999999999999994e-7	148.0	148.0	148.0	0.9833300000000003	0.0	1	-59.99999999999999	59.99999999999999	23.37740661434285	7.335628364644638	-23.350596919490403	-6.235330210873293				
	1306	461	0.004598680927209396	0.20864666735822526	-4.999999999999993e-7	152.0	152.0	152.0	1.0255	0.0	1	-59.99999999999999	59.99999999999999	0.7427293992695785	0.17950370148765854	-0.742704157740234	-0.17830530311068146				
	1306	461	0.0043517745580727496	0.2102159736908432	-4.999999999999996e-7	151.0	151.0	151.0	1.0255	0.0	1	-59.99999999999999	59.99999999999999	0.7369667583312244	0.17915552514143937	-0.7369432259921151	-0.17796561113899853				
	1999	164	0.0023964057012850607	0.10027867041904606	-4.999999999999996e-7	315.0	315.0	315.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	33.41955567060934	8.04973276131043	-33.393343552695946	-6.9528213415002815				
	1999	164	0.002479327897766445	0.10819369538475014	-4.999999999999996e-7	292.0	292.0	292.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	30.96808769002328	7.491411393359296	-30.944790211971373	-6.47469507379323				
	1999	164	0.002557964679428209	0.10575801914964007	-4.999999999999996e-7	299.0	299.0	299.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	31.69006692517487	7.623453945733216	-31.66491212981308	-6.583385465691938				
	1999	674	0.007053985421151709	0.25409130431638327	-4.999999999999996e-7	125.0	125.0	125.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	19.040218513138644	8.143262013933397	-19.0122171183966	-7.134572004421059				
	472	689	0.012111651783335836	0.7524783913038092	-4.999999999999994e-7	42.0	42.0	42.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.412710243957772	4.031171385986492	-8.40317771684152	-3.4388762351853024				
	472	689	0.01849562056077819	0.7598405894806536	-4.999999999999994e-7	42.0	42.0	42.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.362425477684583	3.9226558475481155	-8.348153902144933	-3.336294447909907				
	472	689	0.011810107140449631	0.7051143942961776	-4.999999999999996e-7	45.0	45.0	45.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.980521837709416	4.296039007006117	-8.969936173927449	-3.6639753402337902				
	1939	304	0.005340769263222653	0.20415399386055919	-4.999999999999994e-7	155.0	155.0	155.0	1.044	0.0	1	-59.99999999999999	59.99999999999999	25.233889483767207	0.1871417694496393	-25.202131748295294	1.0268695559196945				
	1939	304	0.005017372476506818	0.20379177197949222	-4.999999999999996e-7	155.0	155.0	155.0	1.044	0.0	1	-59.99999999999999	59.99999999999999	25.279410035285306	0.2263972422373283	-25.249466817168138	0.9898668558236854				
	1939	304	0.005015373014023368	0.21047843815676623	-4.999999999999996e-7	151.0	151.0	151.0	1.044	0.0	1	-59.99999999999999	59.99999999999999	24.47659929954159	0.23857557646165384	-24.44853849729558	0.9390960020127398				
	304	58	0.027685951674628798	0.2971115795600153	-4.999999999999996e-7	106.0	106.0	106.0	0.9500000000000002	0.0	1	-59.99999999999999	59.99999999999999	1.942890285964982e-13	5.92750587280489e-5	0.0	0.0				
	307	1257	1.0000000038417056e-9	0.1965863138453872	-4.999999999999993e-7	161.0	161.0	161.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	11.709304462646838	3.4555467881834043	-11.709304461267706	-3.1843746729178				
	307	1257	1.0000000038417056e-9	0.19793773219439822	-4.999999999999993e-7	160.0	160.0	160.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	11.629359276081658	3.4319542538526355	-11.629359274721294	-3.16263319741556				
	1615	754	9.999999892897904e-10	0.3396094465383725	-4.999999999999996e-7	94.0	94.0	94.0	1.045	0.0	1	-59.99999999999999	59.99999999999999	-6.321807256128749	0.053669096929960955	6.321807256489991	0.06906757446312571				
	1615	1487	0.04956618170122325	0.22765117974853316	-4.999999999999996e-7	136.0	136.0	136.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-14.18794489748656	5.344989417345873	14.282245254126602	-4.911819671187462				
	1745	129	0.012736913033744145	0.7020849579209627	-4.999999999999996e-7	45.0	45.0	45.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	18.933664117248895	4.951920430860252	-18.88942866221635	-2.513517059924539				
	1745	129	0.013084335677448485	0.7107253533819385	-4.999999999999994e-7	45.0	45.0	45.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	18.704704250328994	4.886679324342715	-18.660360802643243	-2.4779429501709616				
	484	1746	9.99999996565748e-10	0.10379575210906708	-4.999999999999994e-7	305.0	305.0	305.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	4.633076073991057	0.21482627261269682	-4.633076073801303	-0.1950738902817004				
	484	1746	9.99999996565748e-10	0.09885338962136025	-4.999999999999996e-7	320.0	320.0	320.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	4.864715489586541	0.22556549977257312	-4.864715489377338	-0.20482839308618656				
	967	1157	0.012956381033584315	0.2023409502482662	-4.999999999999996e-7	156.0	156.0	156.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	24.232006803506522	22.70610288429079	-24.11752915643249	-20.918235289127445				
	1040	1157	9.999999892897904e-10	0.32586086922852525	-4.999999999999996e-7	97.0	97.0	97.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	-4.269950402368102	-17.096150770452176	4.269950405356802	18.070105890705694				
	1235	1351	0.005321556283069628	0.19229868961129523	-4.999999999999993e-7	165.0	165.0	165.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	11.572350972393458	0.8108096514739116	-11.56624583106783	-0.5901369362060248				
	1235	1351	0.0051587752832489495	0.19156677853962617	-4.999999999999996e-7	165.0	165.0	165.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	11.616192449167384	0.8225601734007585	-11.61022850512727	-0.601035576848425				
	1556	742	0.0044192791032463576	0.19694699390208523	-4.999999999999994e-7	161.0	161.0	161.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	13.391566158588441	-0.21579003876782288	-13.384474177026446	0.5319030154713073				
	1556	742	0.004825562264684908	0.19192277115466222	-4.999999999999994e-7	165.0	165.0	165.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	13.740602998219611	-0.258564454801199	-13.732449313023395	0.5829095786962364				
	1556	742	1.0000000038417056e-9	0.20042998201758822	-4.999999999999994e-7	158.0	158.0	158.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	13.163611711200913	0.08323082721723468	-13.163611709650638	0.22754621323012428				
	1857	997	0.009501704610504385	0.2790632566590722	-4.999999999999997e-7	113.99999999999999	113.99999999999999	113.99999999999999	1.0	0.0	1	-59.99999999999999	59.99999999999999	34.701313180913615	6.5439429807650455	-34.59721201495621	-3.4864554974386404				
	1857	997	0.008839926391391665	0.2688979781845042	-4.999999999999994e-7	118.0	118.0	118.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	36.006567954841415	6.833818461093539	-35.90224808385772	-3.66050042840446				
	1857	997	0.008961491008370591	0.26709903272569324	-4.999999999999996e-7	119.0	119.0	119.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	36.25290408135241	6.855192375537593	-36.14572510290775	-3.660645431183852				
	1857	894	0.01542485928208736	0.7356070724378367	-4.999999999999994e-7	43.0	43.0	43.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	14.72832224493136	4.361344643571692	-14.696346740196987	-2.8363866100186224				
	1857	894	0.014073904394024808	0.7012053878835428	-4.999999999999996e-7	46.0	46.0	46.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	15.447077230928342	4.589263932994337	-15.414968133798318	-2.9894340643187376				
	795	116	0.007545133235041837	0.18845629377005813	-4.999999999999994e-7	168.0	168.0	168.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	15.146289995863171	8.488375488511881	-15.126211764638972	-7.986821703626861				
	795	116	0.00785008209849878	0.20213013926521117	-4.999999999999996e-7	157.0	157.0	157.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	14.112839224774426	7.931434704698133	-14.09467851112074	-7.463762438031616				
	795	116	0.007552240794167693	0.19872044980709114	-4.999999999999996e-7	159.0	159.0	159.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	14.348738016753476	8.0797106104963	-14.330660477784974	-7.603984496970158				
	1756	1406	0.006934568017145458	0.2327165884810892	-4.999999999999996e-7	136.0	136.0	136.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	7.173961405340306	1.3231015563808244	-7.17046313801035	-1.20565092250966				
	14	1838	0.0031759973035956064	0.17605699762497318	-4.999999999999994e-7	180.0	180.0	180.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	41.21049975298153	17.62061662416987	-41.15113311544504	-14.329657298014045				
	14	1838	0.00331487648055733	0.17199990627594913	-4.999999999999996e-7	184.0	184.0	184.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	42.20379039820614	17.98382860222706	-42.13887318517816	-14.615399080830619				
	14	1838	0.003302294359819803	0.1765342607120162	-4.999999999999996e-7	179.0	179.0	179.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	41.11028517797708	17.545370698601808	-41.048892574550415	-14.263388760890347				
	309	454	0.011979731659369369	0.7031092904705808	-4.999999999999996e-7	45.0	45.0	45.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	22.979010565135397	10.234054254727848	-22.910406153555336	-6.207501231658493				
	309	454	0.014490022681413042	0.7160989419741015	-4.999999999999996e-7	45.0	45.0	45.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	22.592830876104195	9.975675586593951	-22.512843416537027	-6.022631958371308				
	309	454	0.012720236944362346	0.7208883915417157	-4.999999999999996e-7	44.0	44.0	44.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	22.418101635119704	9.967947905447181	-22.34880683873295	-6.0407821791804714				
	385	367	0.025439031398847553	0.5345821066858646	-4.999999999999994e-7	60.0	60.0	60.0	0.9599999999999999	0.0	1	-59.99999999999999	59.99999999999999	4.472038946968534	1.6508830938522079	-4.467220428293342	-1.5495660474478261				
	385	367	0.026042378467965754	0.5156278995152025	-4.999999999999996e-7	62.0	62.0	62.0	0.9599999999999999	0.0	1	-59.99999999999999	59.99999999999999	4.640730755035625	1.69781477501653	-4.635430148462004	-1.5928055418024805				
	725	8	0.023603114318695734	0.6180702845685577	-4.999999999999996e-7	52.0	52.0	52.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.856161769367841	1.4506475602871916	-6.846033021336422	-1.185359802347422				
	725	843	0.023895279076608652	0.6151895839353027	-4.999999999999996e-7	52.0	52.0	52.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	1.6653345425688072e-13	5.581802087211774e-5	0.0	0.0				
	246	1333	0.017080087086429645	0.705147648005432	-4.999999999999997e-7	45.0	45.0	45.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.74793734665589	6.186516101862649	-17.693300276162546	-3.930783352177654				
	246	1333	0.017338733436653275	0.7653403115448799	-4.999999999999996e-7	42.0	42.0	42.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	16.343746057286417	5.7257736637297985	-16.296659436308854	-3.6472935292153257				
	246	1333	0.013698759063614415	0.6278932776951996	-4.999999999999996e-7	51.0	51.0	51.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	19.915942062499393	6.995962411774354	-19.8606688038417	-4.462416323442831				
	1554	1608	1.0000000038417056e-9	0.20416617288528224	-4.999999999999994e-7	155.0	155.0	155.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	-22.57480086815429	8.542942056830487	22.574800873445515	-7.462599554721952				
	1554	1608	1.0000000038417056e-9	0.2166886890153322	-4.999999999999996e-7	146.0	146.0	146.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	-21.270195128025293	8.049243992617711	21.270195132722623	-7.031331732202865				
	739	565	0.004821156178826306	0.20934606701204722	-4.999999999999996e-7	151.0	151.0	151.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	2.003717869617708	-0.45627548912438803	-2.0035288930170205	0.46453521557678495				
	739	1995	0.0049667513214441275	0.2045239229985902	-4.999999999999996e-7	155.0	155.0	155.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	2.3571369907307105	-0.20360448664092792	-2.3568789448263106	0.21428434385871503				
	960	1486	1.0000000038417056e-9	0.2101302554217092	-4.999999999999996e-7	151.0	151.0	151.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	14.721011006481824	3.0351083422466325	-14.721011004608672	-2.641442313905231				
	960	1486	1.0000000038417056e-9	0.2120823011059242	-4.999999999999996e-7	149.0	149.0	149.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	14.58551603174526	3.0071729081465515	-14.585516029906428	-2.6171297042096198				
	1872	601	1.0000000038417056e-9	0.2042191928026662	-4.999999999999994e-7	155.0	155.0	155.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	2.4760114553441275	-3.6013857100862525	-2.4760114551659167	3.6378337254751196				
	1872	601	0.0055549368087144824	0.20368420055221917	-4.999999999999994e-7	156.0	156.0	156.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	2.3822662452780663	-3.6758149673283382	-2.3812718282683822	3.7123314544683192				
	1062	248	0.008781831025281761	0.2067743292423462	-4.999999999999996e-7	153.0	153.0	153.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	17.599124474086018	-5.824935851933785	-17.573715704803273	6.423262969463305				
	1062	248	0.009057309133794943	0.21190654614741025	-4.999999999999994e-7	149.0	149.0	149.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	17.171148349110556	-5.688445848596907	-17.146197104476435	6.27226991006313				
	998	9	0.007581553852559838	0.1765621504122872	-4.999999999999994e-7	179.0	179.0	179.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	13.40806332792577	1.4941702177214264	-13.395572005318973	-1.2032124140014615				
	285	83	9.99999996565748e-10	0.10468661209801805	-4.999999999999996e-7	302.0	302.0	302.0	1.01	0.0	1	-59.99999999999999	59.99999999999999	28.609003988289732	3.520834082844744	-28.609003980662784	-2.7223400402726248				
	285	83	9.99999996565748e-10	0.10284757580127715	-4.999999999999994e-7	308.0	308.0	308.0	1.01	0.0	1	-59.99999999999999	59.99999999999999	29.12056681707907	3.5837902684964007	-29.120566809176925	-2.771019179092578				
	892	327	0.005260181572271351	0.2003965345592632	-4.999999999999996e-7	158.0	158.0	158.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	12.436860494261182	-3.1356229817150028	-12.428781614920686	3.4434569747942256				
	892	327	0.008882096430220482	0.20015265523967518	-4.999999999999993e-7	158.0	158.0	158.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	12.385217416814944	-3.3622063917232827	-12.371560008559575	3.6700216549301854				
	592	197	0.016009183037711122	0.15869607493939517	-4.999999999999994e-7	199.0	199.0	199.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	5.5867452997558485e-6	-0.17905815929778224	-1.1951900802319956e-6	0.17916016511171168				
	434	224	0.008337134605349813	0.09672335272302102	-4.999999999999994e-7	326.0	326.0	326.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	-48.30613902656915	16.765350422607103	48.5122753378341	-14.373805569582752				
	170	1989	0.00437112873189323	0.15748279080114017	-4.999999999999993e-7	200.99999999999997	200.99999999999997	200.99999999999997	1.0	0.0	1	-59.99999999999999	59.99999999999999	43.06890428028854	3.1537696774683	-42.99484703831478	-0.4855845490805488				
	170	1989	0.004075317632166523	0.16259832791767312	-4.999999999999996e-7	195.0	195.0	195.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	41.70849931983609	3.167000177535416	-41.64372077664938	-0.5823903190103474				
	170	1989	0.004498285568935651	0.16078223594384414	-4.999999999999994e-7	197.0	197.0	197.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	42.185500520584235	3.0797048876674955	-42.11238565511615	-0.4663052112364868				
	643	1621	0.005830071321261886	0.19623374158646223	-4.999999999999996e-7	161.0	161.0	161.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	17.828432346886043	2.99078591296239	-17.812158336549054	-2.4429625366848806				
	643	1621	0.006070590970611039	0.2110679454101132	-4.999999999999994e-7	150.0	150.0	150.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	16.573237252627678	2.7963755023032304	-16.558589244870976	-2.287021744942681				
	643	1621	0.00622302077341995	0.1959633624724082	-4.999999999999996e-7	162.0	162.0	162.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	17.8579940803564	2.958223714638087	-17.840577415146583	-2.4097134822667994				
	1895	1038	0.024358369307487096	0.5915839585788948	-4.999999999999996e-7	54.0	54.0	54.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	7.4609889978766635	0.6345439017330351	-7.4485846506111395	-0.333228652507067				
	1895	544	0.0244050241733453	0.6380031300602877	-4.999999999999996e-7	50.0	50.0	50.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	1.7347234732174709e-13	5.6418884231192106e-5	0.0	0.0				
	647	1752	0.00198753764273024	0.09510207189390622	-4.999999999999994e-7	333.0	333.0	333.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	29.000230847062134	2.1862397954805357	-28.98443906456319	-1.430562639283333				
	647	1752	0.0019557865455875362	0.09786362965008417	-4.999999999999994e-7	323.0	323.0	323.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	28.18046318141271	2.1503401025456568	-28.165787752972456	-1.4159580351870655				
	540	660	0.01510869500928727	0.7321954928039829	-4.999999999999997e-7	44.0	44.0	44.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.377690259638717	3.518987918824438	-6.370243695006309	-3.15806097549119				
	540	660	0.014848891179204743	0.7833017947935389	-4.999999999999996e-7	41.0	41.0	41.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.95625170739991	3.299498774999307	-5.949856601610293	-2.9620945759232806				
	1423	189	0.02202605663906486	0.6954773694207356	-4.999999999999997e-7	46.0	46.0	46.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	14.721133952492316	5.7715075144857755	-14.67149830310395	-4.204197871152575				
	1423	189	0.015041872949438984	0.7657093771059841	-4.999999999999994e-7	42.0	42.0	42.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	13.311029556044332	5.404113689005816	-13.283048456906121	-3.979676986529505				
	1763	189	0.018708464089559215	0.831225912856071	-4.999999999999994e-7	38.0	38.0	38.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	12.282649674759925	4.948956282662383	-12.253083133622768	-3.635247288096908				
	1763	189	0.02036840026629326	0.781206829987646	-4.999999999999996e-7	41.0	41.0	41.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	13.086633114311516	5.218765234376578	-13.050195477558466	-3.821187532162412				
	1620	255	0.0005152621341560261	0.03496193964364183	-4.999999999999993e-7	903.9999999999999	903.9999999999999	903.9999999999999	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	-540.8640878429276	232.76018549832162	542.8034504414649	-101.16910607941405				
	1523	977	1.0000000038417056e-9	0.19346243625396123	-4.999999999999994e-7	164.0	164.0	164.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	21.2900323153209	2.274712908045658	-21.290032311495253	-1.5345340056415164				
	1523	977	1.0000000038417056e-9	0.2044163573491402	-4.999999999999996e-7	155.0	155.0	155.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	20.149177751420176	2.152821016759158	-20.149177747993548	-1.4523023797796066				
	1523	1508	0.014067318768065334	0.3311707760581203	-4.999999999999996e-7	96.0	96.0	96.0	0.9374999999999999	0.0	1	-59.99999999999999	59.99999999999999	12.971019402494017	2.7814686320269892	-12.950900604191236	-2.307773790837658				
	1523	1508	0.01686864994603381	0.3137146764310002	-4.999999999999997e-7	101.0	101.0	101.0	0.9374999999999999	0.0	1	-59.99999999999999	59.99999999999999	13.717541454709487	2.7802704614935005	-13.690685881660869	-2.280762994384562				
	1341	1737	0.013143495828417886	0.6961544498818295	-4.999999999999997e-7	46.0	46.0	46.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	20.201356036948027	12.016334770035767	-20.135599135615266	-8.53342299019649				
	1341	1737	0.0131404610937385	0.6972911686330268	-4.999999999999997e-7	46.0	46.0	46.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	20.168015987254584	11.997462091186687	-20.10248835047173	-8.520223436953723				
	1881	519	0.005734375237582106	0.1905019536090472	-4.999999999999994e-7	166.0	166.0	166.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	14.962655781417602	7.521989748029867	-14.948907114637642	-7.0651868818190895				
	1835	463	9.99999996565748e-10	0.08903754671934709	-4.999999999999997e-7	355.0	355.0	355.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.526858785508453e-7	11.180574818683983	-8.515848799878692e-7	-11.08248833417338				
	1835	1034	9.99999996565748e-10	0.0936278486031265	-4.999999999999996e-7	338.0	338.0	338.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.527350151113567e-7	11.427340404672675	-8.515848799926371e-7	-11.319599491224105				
	1835	1397	9.99999996565748e-10	0.08847217433181769	-4.999999999999996e-7	358.0	358.0	358.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.526799257078887e-7	11.150308522216951	-8.515848799926369e-7	-11.053371168818275				
	1835	1753	9.99999996565748e-10	0.0938176990366	-4.999999999999996e-7	337.0	337.0	337.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.527367809265969e-7	11.436109303542416	-8.515848799878692e-7	-11.32798437275354				
	497	344	0.0017997799510763215	0.10029537655830106	-4.999999999999996e-7	315.0	315.0	315.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	17.895149080611553	7.325787150474361	-17.889122613757376	-6.989897991921275				
	497	344	0.0018404230326389151	0.0974649865867029	-4.999999999999997e-7	325.0	325.0	325.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	18.421568855612534	7.5211250564804475	-18.415043403679743	-7.175495199285726				
	279	1422	1.0000000038417056e-9	0.1657673928467022	-4.999999999999994e-7	191.0	191.0	191.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	19.835528811174676	6.894547531396375	-19.83552880708135	-6.215953987562399				
	279	1422	1.0000000038417056e-9	0.15537319502350116	-4.999999999999994e-7	204.0	204.0	204.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	21.16249135977387	7.355779017676249	-21.16249135511455	-6.631792307483601				
	1999	650	0.012541168116160552	0.7502931072763848	-4.999999999999996e-7	43.0	43.0	43.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	20.996145292345442	6.493121006195728	-20.94007520102287	-3.138596469783507				
	1999	650	0.012541984244987252	0.746130837151569	-4.999999999999994e-7	43.0	43.0	43.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	21.113854023085757	6.527340975789696	-21.05715310564244	-3.154114273172523				
	1059	1329	9.999999892897904e-10	0.6474666296414497	-4.999999999999994e-7	49.0	49.0	49.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	14.343675316776938	6.812076772551881	-14.343675314522638	-5.352438852125131				
	1059	1711	0.0030942905556600015	0.16270844520883818	-4.999999999999993e-7	195.0	195.0	195.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.6461246886180088	2.206811770554041	-2.6457962595954503	-2.1894860999582297				
	1059	190	0.0030640734306288356	0.15828917236113216	-4.999999999999993e-7	200.0	200.0	200.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	9.620928055229363	2.6526890695022494	-9.618199612452598	-2.5116827761527087				
	1059	190	0.003028039663070187	0.15332672348943718	-4.999999999999994e-7	206.0	206.0	206.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	9.933306173162714	2.734634863326617	-9.930432500475321	-2.5890689040547312				
	1345	1372	0.01762334368540143	0.6891573985448647	-4.999999999999994e-7	46.0	46.0	46.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	15.223104326262673	3.753412187820736	-15.183733691187602	-2.213777366387094				
	1345	1372	0.01824123628998344	0.7053571617444448	-4.999999999999994e-7	45.0	45.0	45.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	14.874426052612835	3.6628908643805325	-14.835525961389498	-2.1586375374690263				
	626	554	0.004312894245853487	0.23330917761813122	-4.999999999999996e-7	136.0	136.0	136.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	19.718846584462806	2.9218905836952964	-19.70424344922676	-2.1318649296707193				
	626	554	0.004292479305809204	0.23689989282841525	-4.999999999999996e-7	134.0	134.0	134.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	19.419041042990266	2.884735212486774	-19.404944090127792	-2.106672741341012				
	91	3	0.024362617835105124	0.24951033851643128	-4.999999999999997e-7	126.0	126.0	126.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.7763568325102722e-13	5.9032073451696995e-5	0.0	0.0				
	902	79	1.0000000038417056e-9	0.1719456890947112	-4.999999999999994e-7	184.0	184.0	184.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	27.896223798477127	-0.4167653126435634	-27.89622379142663	1.6291229060431067				
	365	79	0.002398309483730074	0.16474260776248917	-4.999999999999994e-7	192.0	192.0	192.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	28.706841066593775	-1.0396072855070615	-28.68890621658302	2.271627816779644				
	4	79	0.009290831608317618	0.28247832310140825	-4.999999999999994e-7	112.00000000000001	112.00000000000001	112.00000000000001	1.0	0.0	1	-59.99999999999999	59.99999999999999	13.513173695252359	-0.6823631225367138	-13.49777893227066	1.1504806046170482				
	1041	428	0.006354182378637445	0.19937381196356527	-4.999999999999994e-7	159.0	159.0	159.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	-69.72136276619936	7.790866796733069	70.00000096223668	0.9519598687599313				
	1528	672	0.00044602709025966394	0.043820849370781255	-4.999999999999994e-7	721.0	721.0	721.0	0.9714285714285719	0.0	1	-59.99999999999999	59.99999999999999	194.24415656735604	75.56248654222519	-194.07872030748018	-59.308803697722				
	1528	472	0.000983613674009055	0.044704536672650744	-4.999999999999994e-7	707.0	707.0	707.0	1.047619047619048	0.0	1	-59.99999999999999	59.99999999999999	172.48794507994717	-105.0885120268763	-172.08947220377132	123.19887154011344				
	57	115	9.999999892897904e-10	0.3393239316529055	-4.999999999999994e-7	111.00000000000001	111.00000000000001	111.00000000000001	1.018011363636364	0.0	1	-59.99999999999999	59.99999999999999	7.77549775800059e-21	6.0500008780551054e-5	0.0	0.0				
	57	966	9.999999892897904e-10	0.3400956225335994	-4.999999999999994e-7	111.00000000000001	111.00000000000001	111.00000000000001	1.018011363636364	0.0	1	-59.99999999999999	59.99999999999999	7.444625490764368e-21	6.050000869173321e-5	0.0	0.0				
	411	1202	0.0031511590555513536	0.1479422882820872	-4.999999999999994e-7	214.0	214.0	214.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	16.492115427095023	4.627089526257098	-16.48434659584294	-4.262295163223998				
	411	1202	1.0000000038417056e-9	0.1717409273726791	-4.999999999999994e-7	184.0	184.0	184.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	14.121856304022574	4.288507094220552	-14.121856302192285	-3.9741126040238				
	411	1202	0.003779308430665958	0.1632233230478991	-4.999999999999996e-7	194.0	194.0	194.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	14.95524785298428	4.166018918877226	-14.947593964139177	-3.835398453091632				
	1765	1218	0.00905298912179083	0.3259495339547674	-4.999999999999996e-7	97.0	97.0	97.0	0.9565217391304348	0.0	1	-59.99999999999999	59.99999999999999	0.014142371166403147	13.150634047911527	-7.999999925901295e-7	-12.64141874128206				
	937	446	0.00939294694703567	0.3091600060461484	-4.999999999999996e-7	103.0	103.0	103.0	0.9565217391304348	0.0	1	-59.99999999999999	59.99999999999999	-59.68785235019155	12.681375610425755	60.00000096707853	-2.4072426121756854				
	223	443	0.005641100045679923	0.24990875453813227	-4.999999999999994e-7	127.0	127.0	127.0	0.9565217391304348	0.0	1	-59.99999999999999	59.99999999999999	3.8857805761141193e-14	5.559320657153815e-5	0.0	0.0				
	132	1838	0.018593376215589746	0.3407362148749081	0.05946155994421125	93.0	93.0	93.0	1.0454545454545454	0.0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.0017038111078942941	-6.0709909788292356				
	946	575	0.03132739801420559	0.2063850919489899	-4.999999999999498e-7	152.0	152.0	152.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	12.400487943291699	0.0	-12.356026860742249	0.2929638822729787				
	1739	1536	0.036189145448435656	0.230712519476789	-4.999999999999496e-7	136.0	136.0	136.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	16.563881022247802	0.0	-16.467976964081515	0.6114576733676752				
	298	1588	0.010312444328536965	0.2674140529013633	-4.999999999999996e-7	119.0	119.0	119.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-5.2016571515118315	3.362852262252929e-5	5.204107800760062	0.0635716065600057				
	298	1166	0.010869410716278335	0.2493370761441463	-4.999999999999994e-7	127.0	127.0	127.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.49400539980847e-14	5.6929045122131966e-5	0.0	0.0				
	513	1821	0.01005627831262476	0.07785389709107833	-4.999999999999498e-7	403.0	403.0	403.0	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	80.00000093544476	-1.8440349669239058	-79.41326703215816	6.386477899390015				
	1280	611	0.0037123001708712616	0.11137543525624709	-4.999999999999994e-7	284.0	284.0	284.0	1.075	0.0	1	-59.99999999999999	59.99999999999999	-76.47496276624327	12.787532787190944	76.72828964646976	-5.187243897400425				
	1280	611	0.0035297270556183718	0.11953420053850111	-4.999999999999994e-7	265.0	265.0	265.0	1.075	0.0	1	-59.99999999999999	59.99999999999999	-71.30844935519542	11.645357973631262	71.51760880057893	-4.562130031356134				
	1280	390	9.999999892897904e-10	0.29504098686719543	-4.999999999999993e-7	108.0	108.0	108.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.10987910814675	3.246995799114193	-17.10987910516778	-2.3680277173340496				
	1280	390	1.0000000183936208e-9	0.2948414068454334	-4.999999999999993e-7	108.0	108.0	108.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.121460894041356	3.2491936939341417	-17.12146089105835	-2.36963066725216				
	1280	1480	1.0000000002037268e-9	0.05426756011877385	-4.999999999999992e-7	583.0	583.0	583.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	150.33748010752387	20.85226023855348	-150.33747988125913	-8.573372673766922				
	1280	1480	1.0000000002037268e-9	0.052927905496630755	-4.999999999999993e-7	597.0	597.0	597.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	154.1426618683627	21.380049665428107	-154.14266163049902	-8.79037328960061				
	1280	1480	1.0000000002037268e-9	0.05091084135958167	-4.999999999999993e-7	621.0	621.0	621.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	160.24972330730137	22.227116278944447	-160.24972305021623	-9.138644712103297				
	1293	734	1.0000000002037268e-9	0.03838110636486005	-4.999999999999993e-7	823.0	823.0	823.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	290.00000285227816	-59.297537985513095	-290.0000020620476	89.62751788243614				
	1948	310	1.0137557193957023e-5	0.11615935095846618	-4.999999999972084e-7	272.0	272.0	272.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.0	-70.00000029133298	0.0005584015135825739	76.39839096435624				
	509	1883	9.67878799063327e-6	0.11766326630293827	-4.999999999972803e-7	269.0	269.0	269.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.0	-69.99998912766418	0.0005367550835557843	76.52527160192932				
	1688	1980	0.0024727424133492893	0.07880936402457006	-4.999999999999996e-7	401.0	401.0	401.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	-69.10356796525778	-28.012909700486887	69.22995783107876	32.04116695798163				
	1688	1287	0.002604580693742093	0.07391846833249725	-4.999999999999996e-7	428.0	428.0	428.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	-78.74720622411921	-26.47412460926469	78.9124668487497	31.164306403471855				
	602	1799	0.0023449885866356343	0.09615487612249138	-4.999999999999994e-7	329.0	329.0	329.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-98.82190306296528	17.267946453128047	99.03665778433415	-8.462001120565144				
	602	1617	0.0024305054193556495	0.0917537872293405	-4.999999999999994e-7	345.0	345.0	345.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	0.0004942663914896862	2.6883123922698777	-0.00033442813409436637	-2.6822235300140314				
	301	1454	0.00206283594898304	0.11603402985176714	-4.999999999999993e-7	273.0	273.0	273.0	1.014425057537399	0.0	1	-59.99999999999999	59.99999999999999	-209.11215828776625	31.10093043192049	210.0000012257214	18.84007473516043				
	301	827	0.002037631086676214	0.11840527403530117	-4.999999999999994e-7	267.0	267.0	267.0	1.014425057537399	0.0	1	-59.99999999999999	59.99999999999999	-209.12245341534367	31.48248192823419	210.00000122947	19.511240931049905				
	301	757	0.0022113120813032875	0.09377239596761758	-4.999999999999994e-7	337.0	337.0	337.0	0.9414999999999999	0.0	1	-59.99999999999999	59.99999999999999	138.50124685630357	52.245787816360036	-138.099319126361	-35.2016740600468				
	275	301	0.0019966757279579798	0.0854228219110139	-5.036381942395569e-7	328.0	328.0	328.0	1.0621348911311739	-0.0	1	-59.99999999999999	59.99999999999999	-75.74695425743452	-45.81565342910001	75.90637569325092	52.63615576980695				
	535	1269	0.0023596357515969575	0.10943767488503311	-4.999999999999994e-7	289.0	289.0	289.0	1.005151111111111	0.0	1	-59.99999999999999	59.99999999999999	55.061819078426225	20.250869268060185	-54.98663281162373	-16.76374837751673				
	535	1269	0.002858258212683562	0.11081630378092809	-4.999999999999993e-7	285.0	285.0	285.0	1.005151111111111	0.0	1	-59.99999999999999	59.99999999999999	54.4554478241699	19.766822348940305	-54.36664343374954	-16.323772467422188				
	654	602	0.005532827939625935	0.0712874563188196	0.017225628885542493	442.0	442.0	442.0	1.0323863636363637	0.0	1	-59.99999999999999	59.99999999999999	-98.28495739411845	25.050393760014593	98.82140879657378	-19.956258845397922				
	634	961	0.006164855084474038	0.2126823969647102	-4.999999999999992e-7	149.0	149.0	149.0	1.0937499999999996	0.0	1	-59.99999999999999	59.99999999999999	-89.49117647243297	-1.8132521341963563	90.00000095208436	19.367325400966923				
	634	1167	0.006140082361023334	0.22479040188786725	-4.999999999999993e-7	141.0	141.0	141.0	1.0937499999999996	0.0	1	-59.99999999999999	59.99999999999999	-99.37514166207299	-1.8227254777104407	100.00000095202728	24.699076591385108				
	1109	1001	0.0029758363111427313	0.12631968876616811	-4.999999999999993e-7	250.0	250.0	250.0	1.0392933333333334	0.0	1	-59.99999999999999	59.99999999999999	53.43677974814951	-13.690568181523819	-53.3486194741835	17.432888901501858				
	1109	1001	0.0017210321164907508	0.10359203804894808	-4.999999999999994e-7	305.0	305.0	305.0	1.0392933333333334	0.0	1	-59.99999999999999	59.99999999999999	65.28399652562501	-16.243773867289757	-65.2081626397973	20.80840496982032				
	1109	1781	0.004578667651192518	0.21967601570721934	-4.999999999999993e-7	144.0	144.0	144.0	1.022222222222222	0.0	1	-59.99999999999999	59.99999999999999	26.128347230142367	5.548368284722567	-26.0975788163319	-4.072104130566631				
	1109	328	0.004518458297354475	0.21401596590126637	-4.999999999999992e-7	148.0	148.0	148.0	1.022222222222222	0.0	1	-59.99999999999999	59.99999999999999	23.138919184430023	6.678215189961237	-23.114235410739298	-5.50902029942246				
	803	620	0.0025993720421957113	0.07984722415006427	-4.999999999999993e-7	396.0	396.0	396.0	1.0323863636363637	0.0	1	-59.99999999999999	59.99999999999999	-73.8063991660626	-18.942199401128367	73.95255869487617	23.431964284136054				
	803	620	0.0025219402314124962	0.08219240834227941	-4.999999999999993e-7	385.0	385.0	385.0	1.0323863636363637	0.0	1	-59.99999999999999	59.99999999999999	-71.67020768221627	-18.53680068567006	71.8040523413049	22.898976807274778				
	301	1323	0.0021542042910399103	0.10539637593692115	-4.999999999999993e-7	300.0	300.0	300.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	74.2707724949614	29.46439682702077	-74.15191742023343	-23.649249378894517				
	301	1323	0.0022249193520246188	0.1003293508917141	-4.999999999999993e-7	315.0	315.0	315.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	78.07247374348314	30.815807436123503	-77.93701459771115	-24.707427107759685				
	301	1664	0.00220199289836159	0.10591991182612714	-4.999999999999992e-7	299.0	299.0	299.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	2.543611058273251	9.448804633679837	-2.5417889700699874	-9.361101481391444				
	301	1088	0.007035742145571246	0.37252511766479546	-4.999999999999993e-7	85.0	85.0	85.0	0.9374999999999997	0.0	1	-59.99999999999999	59.99999999999999	26.766037289697405	17.687631070632335	-26.706477435783594	-14.53402664908697				
	301	1088	0.006525594183323759	0.3656442010348125	-4.999999999999993e-7	87.0	87.0	87.0	0.9374999999999997	0.0	1	-59.99999999999999	59.99999999999999	27.2515114591345	18.049167058929537	-27.194169292995916	-14.836094585937005				
	1449	29	0.002171703315347724	0.1015424079034031	-4.999999999999993e-7	312.0	312.0	312.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	108.96622413162886	46.71539541314091	-108.70069803289093	-34.30012701757817				
	1449	29	0.0021413625244052744	0.10207306552601512	-4.999999999999994e-7	310.0	310.0	310.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	108.38168617750306	46.51718410030861	-108.12258044042922	-34.16624631767167				
	1449	29	0.0023252899813468683	0.09700579559502741	-4.999999999999993e-7	326.0	326.0	326.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	114.18138265850418	48.602571239802124	-113.86990096466778	-35.60820994762478				
	1934	692	0.00031127864618806417	0.02771005464552224	-4.999999999999992e-7	1140.0	1140.0	1140.0	1.0363636363636364	0.0	1	-59.99999999999999	59.99999999999999	-14.017877359768297	-22.06247791504126	14.019860347743984	22.239057628865297				
	1934	692	0.00047319699146302805	0.029974596155026855	-4.999999999999993e-7	1054.0	1054.0	1054.0	1.0363636363636364	0.0	1	-59.99999999999999	59.99999999999999	-13.050756086493493	-20.335229610413407	13.05333197694879	20.498452961024288				
	1934	692	0.002183880131309226	0.03215918909448935	-4.999999999999991e-7	980.0000000000001	980.0000000000001	980.0000000000001	1.0363636363636364	0.0	1	-59.99999999999999	59.99999999999999	-13.104728244859695	-18.25595346533186	13.11501126687511	18.407432218338535				
	310	1425	0.0028011642566340305	0.09331956989769069	-4.999999999999993e-7	339.0	339.0	339.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	101.91835961095839	7.79686401499029	-101.64216015533947	1.4046535098513582				
	310	1425	0.0020693093301254995	0.10844022076459314	-4.999999999999994e-7	292.0	292.0	292.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	87.65205621970513	7.669767171444734	-87.50087169372597	0.2529692538844436				
	310	1679	0.002879881745807659	0.09920977041551181	-4.999999999999992e-7	319.0	319.0	319.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	112.5855466482174	14.703238616528585	-112.24870573020043	-3.0992666257011785				
	310	1679	0.0026745791333558154	0.09740277156169569	-4.999999999999993e-7	325.0	325.0	325.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	114.65566794680106	15.156470988157855	-114.33109645991759	-3.3361782998689806				
	1747	1793	0.005714599114229742	0.1486536815736412	-4.999999999999992e-7	213.0	213.0	213.0	1.0227272727272725	0.0	1	-59.99999999999999	59.99999999999999	0.00016537066201509053	1.7190050115487292	6.442013319797919e-8	-1.714650646554969				
	1747	1083	0.006200636830019604	0.14209276891922717	-4.999999999999993e-7	223.0	223.0	223.0	1.0227272727272725	0.0	1	-59.99999999999999	59.99999999999999	0.059780260738899256	31.36969746739144	6.4411720060246e-8	-29.999732560115127				
	1591	120	0.002921496029302303	0.10330322018465914	-4.999999999999993e-7	306.0	306.0	306.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	78.20013429503604	27.487317494007563	-78.01652083654108	-20.994747576886382				
	1591	120	0.002773962312196687	0.09723306381730543	-4.999999999999993e-7	325.0	325.0	325.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	83.08874023793645	29.18250728626231	-82.89195458786837	-22.284713676908734				
	600	1714	0.008610862759759488	0.19739944594832326	-4.999999999999994e-7	160.0	160.0	160.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	10.4112793199048	2.760093036691798	-10.4022201158452	-2.55236077642562				
	1411	1159	0.002783464082145896	0.12647641252618114	-4.999999999999993e-7	250.0	250.0	250.0	0.9711008888888889	0.0	1	-59.99999999999999	59.99999999999999	74.93165160260844	43.217422590800666	-74.75310264342845	-35.10437125992361				
	1396	1159	0.0017037184348472581	0.1070489533982691	-4.999999999999994e-7	296.0	296.0	296.0	0.988141333333333	0.0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.3877787726146158e-14	5.3162408164347356e-5				
	1413	128	0.0019142843605734596	0.10680484023333715	-4.999999999999993e-7	296.0	296.0	296.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	55.83204604434945	12.10681402747847	-55.77416142731276	-8.877168768369554				
	1413	128	0.002090871624111496	0.09946133622058667	-4.999999999999993e-7	318.0	318.0	318.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	59.99064383753285	12.814143323044961	-59.91774762220411	-9.34646675446716				
	1413	645	0.0035476077150998825	0.11146060609039114	-4.999999999999994e-7	284.0	284.0	284.0	0.9820000000000002	0.0	1	-59.99999999999999	59.99999999999999	93.10080465964151	29.86094374838529	-92.79781693351129	-20.341461523453898				
	1413	645	0.002980790775336165	0.10924132222002514	-4.999999999999992e-7	290.0	290.0	290.0	0.9820000000000002	0.0	1	-59.99999999999999	59.99999999999999	94.86566871623438	30.902493494296046	-94.60057077813642	-21.1870140743787				
	1788	1370	0.0031578244822722335	0.15517288523031617	-4.999999999999993e-7	204.0	204.0	204.0	1.044444444444444	0.0	1	-59.99999999999999	59.99999999999999	11.580666174044469	5.259442592803522	-11.575887986698879	-5.024593376238197				
	1788	1370	0.0032825255977090855	0.16153450833923808	-4.999999999999992e-7	196.0	196.0	196.0	1.044444444444444	0.0	1	-59.99999999999999	59.99999999999999	11.124449117219832	5.0526446790411015	-11.119865747719503	-4.8270420386568205				
	1883	212	0.0034407745026720877	0.10064021308489714	-4.999999999999993e-7	314.0	314.0	314.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	97.60841710673338	3.961908632093386	-97.32124769928771	4.437649813799163				
	1883	212	0.0034328335936198197	0.10296187496672413	-4.999999999999993e-7	307.0	307.0	307.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	95.4068831857158	3.953502154258752	-95.1331359356344	4.257127662617623				
	1883	212	0.003172415548894387	0.10069376220236514	-4.999999999999993e-7	314.0	314.0	314.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	97.55413321868951	4.221648143192387	-97.28959619442085	4.174921814871938				
	710	398	0.008641535463595631	0.2558859515882723	-4.999999999999993e-7	124.0	124.0	124.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.1324777162361316e-8	5.915194509598621e-5	-3.132471054897991e-8	-3.8972804850978847e-7				
	710	398	0.008313455601098786	0.26278396755009625	-4.999999999999992e-7	121.0	121.0	121.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-3.132464948671362e-8	5.8372488910148785e-5	3.132471054897991e-8	3.8972804850978847e-7				
	657	474	0.012472832727983434	0.2534635793659763	-4.999999999999993e-7	125.0	125.0	125.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.881784214606642e-14	5.9702794530363165e-5	0.0	0.0				
	657	999	0.013606251834371898	0.2659004052325544	-4.999999999999994e-7	119.0	119.0	119.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	9.992007298304922e-14	5.9702794530363165e-5	0.0	0.0				
	1352	1227	0.007013729006775509	0.1531006915289932	-4.999999999999991e-7	206.99999999999997	206.99999999999997	206.99999999999997	0.9625	0.0	1	-59.99999999999999	59.99999999999999	5.9256875032411195e-8	5.76990039897372e-5	-5.925681952125942e-8	-5.41759896526778e-7				
	1352	1227	0.006752176943236831	0.15889782952312118	-4.999999999999993e-7	199.0	199.0	199.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	-3.5808435378419085e-8	5.6640729858517766e-5	3.580848533845568e-8	5.165143235104965e-7				
	1352	1227	0.006707034878825623	0.15616098859896116	-4.999999999999992e-7	202.99999999999997	202.99999999999997	202.99999999999997	0.9625	0.0	1	-59.99999999999999	59.99999999999999	-2.344828422276713e-8	5.7131998431376305e-5	2.344833418280374e-8	2.524557301628147e-8				
	710	1078	0.0051437313538993034	0.15172634524663117	-4.999999999999994e-7	209.0	209.0	209.0	1.1181136363636361	0.0	1	-59.99999999999999	59.99999999999999	2.2204460302631247e-14	4.700307716349514e-5	0.0	0.0				
	710	1944	0.0048662291597499135	0.15793765675354923	-4.999999999999992e-7	200.0	200.0	200.0	1.1181136363636361	0.0	1	-59.99999999999999	59.99999999999999	-89.58443456621825	-1.6031565324895323	90.00000097917929	15.090770110142653				
	710	878	0.004724045878273275	0.15505032913851718	-4.999999999999993e-7	204.0	204.0	204.0	1.1181136363636361	0.0	1	-59.99999999999999	59.99999999999999	2.498001810355347e-14	4.70030770746773e-5	0.0	0.0				
	710	1864	0.004878680756261412	0.1504405234556102	-4.999999999999993e-7	210.0	210.0	210.0	1.1181136363636361	0.0	1	-59.99999999999999	59.99999999999999	0.04330034154885544	0.04374836358041932	-0.0433001450244337	-0.04369530380819919				
	710	1115	0.0034754325328039265	0.12378694421874112	-4.999999999999993e-7	256.0	256.0	256.0	1.0726363636363634	0.0	1	-59.99999999999999	59.99999999999999	-109.52023270219875	-2.4346900172498036	109.92854175093612	16.977774716785337				
	710	1913	0.0035279477525519466	0.12478908770018413	-4.999999999999993e-7	254.0	254.0	254.0	1.0726363636363634	0.0	1	-59.99999999999999	59.99999999999999	-109.51702110544828	-2.3987195951342315	109.93146957136824	17.058468717392294				
	710	289	0.0036826583237287848	0.12453436962876618	-4.999999999999993e-7	254.0	254.0	254.0	1.0726363636363634	0.0	1	-59.99999999999999	59.99999999999999	-109.4989509779843	-2.2986968367831	109.93141456769007	16.923124853199212				
	614	531	0.001927099430301525	0.1041811751820071	-4.999999999999993e-7	304.0	304.0	304.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	132.2841994752735	49.85884331696574	-131.94055818174496	-31.281152457583406				
	614	531	0.0019026695158591682	0.1014112643091181	-4.999999999999992e-7	312.0	312.0	312.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	135.91022361248005	51.18450513181841	-135.5521548658851	-32.099579265588496				
	614	1098	0.003032886923050333	0.10419136610620412	-4.999999999999994e-7	304.0	304.0	304.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	105.57833105020427	47.21108721873983	-105.23061870446364	-35.26577070882941				
	614	1098	0.0028260930051448086	0.10653191224362416	-4.999999999999992e-7	297.0	297.0	297.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	103.14672373674962	46.44329142215406	-102.83675587325037	-34.75874052215306				
	614	219	0.0022133153346291	0.09720158984864964	-4.999999999999993e-7	325.0	325.0	325.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	1.1102230308614683e-14	5.603677912746782e-5	0.0	0.0				
	634	422	0.009445729798195737	0.2500081503188632	-4.999999999999993e-7	127.0	127.0	127.0	1.0563031111111107	0.0	1	-59.99999999999999	59.99999999999999	28.52888513141697	-10.951943225179773	-28.444131803645405	13.195234922753714				
	381	1702	0.0043801978764048035	0.11615201408166619	-4.999999999999994e-7	272.0	272.0	272.0	1.0454545454545454	0.0	1	-59.99999999999999	59.99999999999999	2.775557519357697e-14	4.77473680146e-5	0.0	0.0				
	844	447	0.0008741517116565482	0.05661587854107553	-4.999999999999996e-7	558.0	558.0	558.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	-236.796311354617	10.990934304827881	237.27095620301677	19.7502747566721				
	634	1692	0.009685009192718499	0.2050069308193093	-4.999999999999992e-7	154.0	154.0	154.0	1.0929752066115697	0.0	1	-59.99999999999999	59.99999999999999	-108.7371928862915	5.0751073768494015	109.91776415200162	19.914623681939055				
	634	486	0.010094518985468719	0.19511681144730425	-4.999999999999993e-7	162.0	162.0	162.0	1.0929752066115697	0.0	1	-59.99999999999999	59.99999999999999	-108.69115403577388	3.8229874897254357	109.91944678022092	19.918715141376214				
	634	1311	1.0000000183936208e-9	0.18357803103964923	-4.999999999999993e-7	173.0	173.0	173.0	1.0931818181818176	0.0	1	-59.99999999999999	59.99999999999999	-110.0000009280129	2.8750780737171753	110.00000105261836	19.999795219167897				
	710	1377	0.002373881978734236	0.11020474085702407	-4.999999999999993e-7	287.0	287.0	287.0	1.0017545454545456	0.0	1	-59.99999999999999	59.99999999999999	46.5175337286296	31.913525285145404	-46.45302747458116	-28.918839798885198				
	1899	710	0.0017455249904512174	0.10766166968737646	0.0038065630021154573	294.0	294.0	294.0	0.9982485275834218	0.0	1	-59.99999999999999	59.99999999999999	-81.75574121118694	-17.966301380479504	81.86414869064079	24.21455572799133				
	710	1377	0.002013286162754819	0.10872141776905206	-4.999999999999993e-7	291.0	291.0	291.0	1.0017545454545456	0.0	1	-59.99999999999999	59.99999999999999	47.05707563074958	32.49322524238124	-47.00085818415142	-29.45731558565679				
	1732	695	0.001379066700769421	0.07724261573558477	-4.999999999999993e-7	409.0	409.0	409.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	79.38575266859395	30.008017572911072	-79.29082551524078	-24.69102148896344				
	1732	695	0.0014054284932267182	0.08321324858024522	-4.999999999999993e-7	380.0	380.0	380.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	73.66409549164179	27.92640108991174	-73.580735535985	-22.990735765624994				
	1591	1703	0.0004143190271424355	0.03834961395377933	-4.999999999999994e-7	824.0	824.0	824.0	1.0614999999999997	0.0	1	-59.99999999999999	59.99999999999999	-599.7270554961618	253.69716154128272	601.6105844258226	-79.35656735522794				
	734	551	0.010831038807124714	0.1570211222264281	-4.999999999999992e-7	200.99999999999997	200.99999999999997	200.99999999999997	0.9732204545454544	0.0	1	-59.99999999999999	59.99999999999999	24.257420905589377	5.734904535281993	-24.202752051064856	-4.942291222563921				
	734	551	0.01107336641378401	0.1605595510920432	-4.999999999999994e-7	197.0	197.0	197.0	0.9732204545454544	0.0	1	-59.99999999999999	59.99999999999999	23.72279020655678	5.608779842939807	-23.66933450356953	-4.833631726615297				
	734	675	0.02567398322234867	0.7468865499940628	-4.999999999999992e-7	43.0	43.0	43.0	1.0681818181818175	0.0	1	-59.99999999999999	59.99999999999999	4.363554361069394	-10.316855253582387	-4.332026711342278	11.234086947261373				
	734	675	0.0258926237968186	0.7212069044353607	-4.999999999999994e-7	44.0	44.0	44.0	1.0681818181818175	0.0	1	-59.99999999999999	59.99999999999999	4.502382668537831	-10.690510191853122	-4.46828557352682	11.640297519496176				
	424	1375	0.006882560261031467	0.36668410087184944	-4.999999999999993e-7	87.0	87.0	87.0	0.9749999999999995	0.0	1	-59.99999999999999	59.99999999999999	8.32063071870824	2.5111205927180325	-8.31584144740798	-2.255907425438444				
	424	1331	0.002829457863190968	0.1023239885581941	-4.999999999999993e-7	309.0	309.0	309.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	71.14975013961089	30.08436686408445	-70.9986469100074	-24.6198433675664				
	424	1331	0.0013571462913312279	0.09666753353070881	-4.999999999999993e-7	327.0	327.0	327.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	74.89402964105626	32.875829165372004	-74.8127770570051	-27.08827278181843				
	424	1331	0.0033869906329678486	0.10280911530906009	-4.999999999999993e-7	308.0	308.0	308.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	66.85200298913136	-12.280969419233195	-66.70036810737331	16.883764835224632				
	424	1950	0.0034023694600158485	0.10399926760468814	-4.999999999999994e-7	304.0	304.0	304.0	0.9024999999999999	0.0	1	-59.99999999999999	59.99999999999999	100.52034374783977	28.58459527426447	-100.22705406660255	-19.619630389744533				
	424	1950	0.0033153011965097972	0.09824607010784277	-4.999999999999994e-7	322.0	322.0	322.0	0.9024999999999999	0.0	1	-59.99999999999999	59.99999999999999	106.43414519620345	30.148003747946937	-106.1139323093793	-20.65871117375351				
	424	1950	0.002175426764327865	0.10312894611638111	-4.999999999999992e-7	307.0	307.0	307.0	0.9024999999999999	0.0	1	-59.99999999999999	59.99999999999999	101.05865118188721	30.01037744893342	-100.86782825557712	-20.96410555453805				
	424	1375	0.0030844392132082284	0.1401712188749782	-4.999999999999993e-7	225.99999999999997	225.99999999999997	225.99999999999997	0.9772727272727267	0.0	1	-59.99999999999999	59.99999999999999	21.69605020754404	4.687043349537287	-21.68198582930972	-4.047839107293847				
	336	872	0.0019042905077848846	0.09323421041905357	-4.999999999999994e-7	339.0	339.0	339.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	83.81635819033127	1.111227163321535	-83.69040007799923	5.0557448765584105				
	336	872	0.003418480997178536	0.09704803301403292	-4.999999999999993e-7	326.0	326.0	326.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	80.49637177216108	-0.12323931894259978	-80.28785267255864	6.042988497212579				
	336	950	0.0022282847942056466	0.0957902890074793	-4.999999999999993e-7	330.0	330.0	330.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	119.43420034364681	37.11362873085922	-119.13118310426785	-24.087361351260096				
	336	950	0.002919217899704199	0.09394606080529463	-4.999999999999992e-7	337.0	337.0	337.0	0.9609999999999999	0.0	1	-59.99999999999999	59.99999999999999	122.04455769145363	36.88269518349184	-121.63201890721717	-23.606345741331708				
	336	1818	0.006801554082540621	0.3972517960470406	-4.999999999999993e-7	187.11478237951468	80.0	80.0	0.9250000000000002	0.0	1	-59.99999999999999	59.99999999999999	74.91509549674078	33.74312866884285	-74.54525855479466	-12.14236255814922				
	336	1545	0.006516272654606291	0.39137283732897954	-4.999999999999994e-7	81.0	81.0	81.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	4.7184478373831574e-14	5.733363339639251e-5	0.0	0.0				
	1168	1337	0.0029449314836685805	0.10947396642806607	-4.999999999999994e-7	289.0	289.0	289.0	0.9880800000000006	0.0	1	-59.99999999999999	59.99999999999999	77.43231251733866	18.51203720772298	-77.263073275367	-12.2207361059628				
	1168	1337	0.0028668934858989232	0.10941024590336311	-4.999999999999994e-7	289.0	289.0	289.0	0.9880800000000006	0.0	1	-59.99999999999999	59.99999999999999	77.46591183224166	18.577167597320905	-77.30095920756901	-12.281969438960799				
	1168	1337	0.002078572136085313	0.1011626891603081	-4.999999999999994e-7	313.0	313.0	313.0	0.9880800000000006	0.0	1	-59.99999999999999	59.99999999999999	83.67766161681386	20.567748119647444	-83.53773420244602	-13.757522040665304				
	901	618	0.0012232234025726283	0.08773292513538658	-4.999999999999994e-7	361.0	361.0	361.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	26.027247300387025	31.490968807533736	-26.009354009777162	-30.20755742564831				
	980	618	0.0013043833060393372	0.08429104425251481	-4.999999999999993e-7	375.0	375.0	375.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	53.17879094648428	12.977516082624915	-53.143503558862136	-10.697141687289136				
	1883	69	0.003410025709133435	0.10628116463390011	-4.999999999999993e-7	298.0	298.0	298.0	0.9414999999999999	0.0	1	-59.99999999999999	59.99999999999999	95.54766916823881	28.24913201176956	-95.26349919236836	-19.39227379160918				
	1883	69	0.003270979796023872	0.1003121356977081	-4.999999999999994e-7	315.0	315.0	315.0	0.9414999999999999	0.0	1	-59.99999999999999	59.99999999999999	101.24710465168887	29.876676696022724	-100.94112723480173	-20.493115733517616				
	1883	1629	0.003363589240381319	0.10241077084954814	-4.999999999999994e-7	309.0	309.0	309.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	79.388501247921	9.766753396708303	-79.19257938858607	-3.801491196855416				
	1883	1629	0.002149169332740668	0.1096238133983221	-4.999999999999993e-7	289.0	289.0	289.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	74.06337937390829	10.107990889493399	-73.9540508767059	-4.531360145392984				
	1352	405	0.0021518235084287077	0.09702867836082489	-4.999999999999993e-7	326.0	326.0	326.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	52.71735273582201	-1.2938748726412685	-52.66303172805207	3.743338887423875				
	1352	405	0.0022437920956321247	0.09910907927476562	-4.999999999999992e-7	319.0	319.0	319.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	51.60963606665376	-1.2905554874112701	-51.55534752981972	3.688554233217027				
	1352	405	0.002179068950284105	0.1060827353989501	-4.999999999999994e-7	298.0	298.0	298.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	48.2215335501821	-1.104631461960955	-48.17551072313762	3.3451973441722265				
	680	1028	0.0021482257049906255	0.1042955573667041	-4.999999999999994e-7	303.0	303.0	303.0	0.9710088888888891	0.0	1	-59.99999999999999	59.99999999999999	19.842942505272994	32.644288413656156	-19.814619529165313	-31.269164821420848				
	680	1028	0.003223858035432007	0.12752059506817517	-4.999999999999994e-7	248.0	248.0	248.0	0.9710088888888891	0.0	1	-59.99999999999999	59.99999999999999	16.352038569161742	26.619742199629215	-16.32361277718835	-25.495298488758696				
	890	42	0.0021334508909609355	0.1022037430996061	-4.999999999999993e-7	309.0	309.0	309.0	1.022222222222222	0.0	1	-59.99999999999999	59.99999999999999	-70.10449923014845	-0.165256336162169	70.20245049581074	4.857701170792699				
	890	42	0.002242904035180647	0.10808962087454314	-4.999999999999993e-7	293.0	293.0	293.0	1.022222222222222	0.0	1	-59.99999999999999	59.99999999999999	-66.2872023770826	-0.16447769101056847	66.37926979262373	4.601427460725331				
	1420	838	0.003218702696468048	0.10273232206815315	-4.999999999999994e-7	308.0	308.0	308.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	87.58579415669297	0.40196713195841705	-87.35653704107055	6.91535648552597				
	1420	838	0.003177352669132706	0.0993939703576471	-4.999999999999993e-7	318.0	318.0	318.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	90.5259684601938	0.3579153861723239	-90.28420868740545	7.204869543475116				
	1420	338	0.0027336966437015798	0.09779432337128187	-4.999999999999994e-7	323.0	323.0	323.0	0.9804999999999999	0.0	1	-59.99999999999999	59.99999999999999	95.18463442563758	33.9041089924996	-94.9355080157034	-24.9918920543734				
	39	962	0.007268319153568271	0.2221241849203892	-4.999999999999993e-7	143.0	143.0	143.0	1.039262666666667	0.0	1	-59.99999999999999	59.99999999999999	8.945071081836856	-8.154408166221739	-8.93522284454042	8.45543114831485				
	980	1203	0.0016847322475065593	0.10099308176309914	-4.999999999999993e-7	313.0	313.0	313.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	113.96983473157516	1.9964823596617147	-113.76426299351475	10.326789347948147				
	980	100	0.0034661133812207917	0.10416660216897211	-4.999999999999994e-7	304.0	304.0	304.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	79.90395195272487	11.156345800541295	-79.69207511765548	-4.788789352542679				
	1539	100	0.002285422012702715	0.10011277378485509	-4.999999999999994e-7	316.0	316.0	316.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	105.84522253350796	10.399718580207946	-105.60079535265396	0.3074518812407805				
	901	1203	0.002106921840326882	0.10595968205579911	-4.999999999999993e-7	299.0	299.0	299.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	89.61277245473208	15.213409531775715	-89.45408747166925	-7.232893055135822				
	901	100	0.0024647945380041635	0.09567351254517394	-4.999999999999993e-7	331.0	331.0	331.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	65.70962193449068	28.920714973232624	-65.59381185755556	-24.42537529164425				
	634	1410	0.009713714689947039	0.19806825634533728	-4.999999999999993e-7	160.0	160.0	160.0	1.0929752066115697	0.0	1	-59.99999999999999	59.99999999999999	-108.76878743349938	4.18776218613808	109.9527231751193	19.953421730452018				
	1591	1053	0.0033137054117636944	0.10260588505703408	-4.999999999999993e-7	308.0	308.0	308.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	105.35287858758868	14.862350396423674	-104.995966890903	-3.8108512599274844				
	1591	1053	0.0032367210588369706	0.10553716210430007	-4.999999999999993e-7	300.0	300.0	300.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	102.40834500389155	14.616707705231446	-102.07878818137495	-3.8710613723882585				
	1591	1053	0.0020414414160156813	0.10188338741166715	-4.999999999999994e-7	310.0	310.0	310.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	105.9426228128117	16.27151771819144	-105.71947121533714	-5.134511080055107				
	1591	1810	0.003316752220838636	0.09745523804360526	-4.999999999999992e-7	324.0	324.0	324.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.2204460124475493e-14	5.2550161732931006e-5	0.0	0.0				
	1591	1390	0.0032498444767867477	0.14397862777686316	-4.999999999999993e-7	220.00000000000003	220.00000000000003	220.00000000000003	0.9772727272727267	0.0	1	-59.99999999999999	59.99999999999999	25.99692444322707	8.567313033021328	-25.9747980747282	-7.58698890198376				
	1591	1469	0.003190146216286201	0.14409470885044118	-4.999999999999992e-7	220.00000000000003	220.00000000000003	220.00000000000003	0.9614409090909091	0.0	1	-59.99999999999999	59.99999999999999	32.193855578444264	17.850294345389724	-32.1558352832839	-16.132912043721202				
	238	329	0.0006527834965356851	0.033523601469925446	-4.999999999999992e-7	943.0	943.0	943.0	1.0061454545454551	0.0	1	-59.99999999999999	59.99999999999999	-397.4531719719756	64.56927225961164	398.49913707774635	-10.853836371425162				
	238	1994	0.0006021061918170435	0.032296122904649824	-4.999999999999992e-7	977.9999999999999	977.9999999999999	977.9999999999999	1.0061454545454551	0.0	1	-59.99999999999999	59.99999999999999	-191.66220059807188	69.80555674872899	191.90977421084713	-56.52600935499349				
	238	1889	0.0006107403727097662	0.03159728748681664	-4.999999999999991e-7	1000.0	1000.0	1000.0	1.0061454545454551	0.0	1	-59.99999999999999	59.99999999999999	-188.95262655406208	68.81869984846736	189.19670015995644	-56.191248691567694				
	238	192	0.01713428645323435	0.43026831860555553	-4.999999999999992e-7	74.0	74.0	74.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	11.179826616166931	6.559018080741294	-11.15172447323142	-5.853280208103355				
	238	1529	0.017548831586039915	0.42783142991228257	-4.999999999999993e-7	74.0	74.0	74.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	11.445065717847399	6.382512543246137	-11.41564694619775	-5.66524828921654				
	238	1932	0.009302464537920285	0.21850134607112728	-4.999999999999993e-7	145.0	145.0	145.0	1.045454545454545	0.0	1	-59.99999999999999	59.99999999999999	0.25490736642065387	0.05176054808397881	-0.254900651419349	-0.0515559675523546				
	1100	1907	0.0005773699045666271	0.03295690924487394	-4.999999999999992e-7	959.0	959.0	959.0	0.9963181818181828	0.0	1	-59.99999999999999	59.99999999999999	-288.72081127326345	-7.498198468908256	289.1241316060339	30.520226808896723				
	1146	1118	0.01283279526757152	0.23880982848405122	-4.999999999999996e-7	133.0	133.0	133.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-48.42719768076584	0.6125540464553307	48.705161847720305	4.560229863346212				
	1146	1118	0.012587947472580534	0.24425868114101923	-4.999999999999994e-7	130.0	130.0	130.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-47.35356898841594	0.4950161835138274	47.614260688161444	4.563544741900119				
	1644	901	0.0009241864002289494	0.023388995754347938	-4.999999999999994e-7	1350.0	1350.0	1350.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	441.0493121010135	14.399974820197011	-439.4164584003077	26.923787436096948				
	1644	980	0.000954290165282624	0.024268092511027926	-4.999999999999994e-7	1301.0	1301.0	1301.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	329.8273080584308	76.60694732867465	-328.8345968815322	-51.3617344438689				
	1112	1449	0.00019743159364389798	0.018101848586154917	-4.999999999999996e-7	1745.0	1745.0	1745.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	475.5905982957387	18.370129489762103	-475.16997068874105	20.195875072931287				
	710	245	0.00041723821696662306	0.027497734100062534	-5.002218166663071e-7	1115.0	1115.0	1115.0	1.0150044130626652	-0.0	1	-59.99999999999999	59.99999999999999	137.24044058934876	-19.383265673149353	-137.1701764334479	24.01402315238392				
	710	245	0.0004167561336459013	0.028122203015761838	-5.002218166663071e-7	1091.0	1091.0	1091.0	1.0150044130626652	-0.0	1	-59.99999999999999	59.99999999999999	134.20035480523993	-18.905443897864576	-134.13325341751667	23.433422219774087				
	710	245	0.0006326553064918497	0.028319305768724566	0.006630401734507097	1083.0	1083.0	1083.0	1.0150044130626652	-0.0	1	-59.99999999999999	59.99999999999999	133.10281898107183	-20.161925565390433	-133.00239699545364	23.89723988462916				
	811	810	0.00028795426225254784	0.02042271853691883	-4.999999999999996e-7	1547.0	1547.0	1547.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	-325.7674347254724	158.795137502826	326.11071471489026	-134.44847219182964				
	1590	614	0.00033652628183534767	0.02875295753242064	-4.999999999999996e-7	1099.0	1099.0	1099.0	0.9999999999999998	0.0	1	-59.99999999999999	59.99999999999999	178.33318522769397	75.3453773901573	-178.22049093262692	-65.71667099781108				
	1590	614	0.00033689008141804885	0.028885297644212243	-4.999999999999994e-7	1094.0	1094.0	1094.0	0.9999999999999998	0.0	1	-59.99999999999999	59.99999999999999	177.5131468641607	75.0074952318566	-177.4013620170856	-65.42289402556413				
	1590	1797	0.0003587606388207751	0.028783048522720935	-4.999999999999997e-7	1098.0	1098.0	1098.0	0.9899999999999998	0.0	1	-59.99999999999999	59.99999999999999	204.76901053147918	144.52178721677754	-204.57165966358826	-128.68844666191836				
	1004	896	0.00040411700861698414	0.02510126205253582	-4.999999999999997e-7	1259.0	1259.0	1259.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	3.3306690737017997e-14	5.611392452880158e-5	0.0	0.0				
	1004	1693	0.0003929551701637211	0.025394107393232928	-4.999999999999996e-7	1244.0	1244.0	1244.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	-607.9685444667866	34.49135231096322	609.2669194352511	49.41413621233915				
	1004	1668	0.0004164441592822078	0.024875891337890026	-4.999999999999996e-7	1270.0	1270.0	1270.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	49.217776277269174	32.396089370887445	-49.204893110436245	-31.62647008503663				
	1004	1827	0.0003920900537090602	0.025032491551397223	-4.999999999999997e-7	1262.0	1262.0	1262.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	44.460322819171175	34.4101892178859	-44.44928001458945	-33.705119704039525				
	1004	1853	0.0003602261999117437	0.027693820371392033	-4.999999999999997e-7	1141.0	1141.0	1141.0	1.0375000000000014	0.0	1	-59.99999999999999	59.99999999999999	41.41686374876111	35.671800452864645	-41.406794038233755	-34.89759850085481				
	1004	1130	0.00034923746391742137	0.02759799555648062	-4.999999999999996e-7	1145.0	1145.0	1145.0	1.0375000000000014	0.0	1	-59.99999999999999	59.99999999999999	42.05788412442754	36.794369021987706	-42.04768095492077	-35.98802508156856				
	1891	1413	0.00016791793212837003	0.018086644645055622	-4.999999999999994e-7	1747.0	1747.0	1747.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	146.90483263778592	-53.55838007971837	-146.8660912484591	57.73131570775016				
	1891	1413	0.00015090786922250483	0.01723724317309012	-4.999999999999994e-7	1832.9999999999998	1832.9999999999998	1832.9999999999998	1.025	0.0	1	-59.99999999999999	59.99999999999999	154.17433669152624	-56.11625745367169	-154.1360035385518	60.49486244572638				
	1669	1348	0.000652728394863967	0.04774035945582844	-4.999999999999994e-7	662.0	662.0	662.0	1.058250000000001	0.0	1	-59.99999999999999	59.99999999999999	2.1268346603284285	-121.87030613951289	-2.0279795178282733	129.100593721049				
	1669	569	0.000668881062086508	0.046231604140803136	-4.999999999999996e-7	684.0	684.0	684.0	1.058250000000001	0.0	1	-59.99999999999999	59.99999999999999	2.036209104859222	-122.13234075434147	-1.9344742734907938	129.16408296995158				
	1535	310	0.00018911864173703363	0.017976519968418217	-4.999999999999996e-7	1757.9999999999998	1757.9999999999998	1757.9999999999998	1.05	0.0	1	-59.99999999999999	59.99999999999999	461.6354669772433	-52.10969162081154	-461.2414546074711	89.56227205181882				
	47	1644	0.00016343151030486844	0.012423680907969217	-4.999999999999996e-7	2543.0	2543.0	2543.0	0.9875	0.0	1	-59.99999999999999	59.99999999999999	-9.859001768499036	229.03997442922437	9.933153717611214	-223.40306029457767				
	1387	337	0.0003094744793603423	0.026501742616204426	-4.999999999999996e-7	1192.0	1192.0	1192.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	-471.1115593931222	106.41615390315167	471.8399686163941	-44.03902722012694				
	786	1536	0.014250304748859114	0.33110598601627333	-4.999999999999996e-7	96.0	96.0	96.0	1.0176399999999999	0.0	1	-59.99999999999999	59.99999999999999	-16.43021253626983	1.4889658592242125	16.467976964081515	-0.6114576733676752				
	786	575	0.014212017359848922	0.32285654756865645	-4.999999999999994e-7	98.0	98.0	98.0	0.9941200000000002	0.0	1	-59.99999999999999	59.99999999999999	-12.33585659932511	0.7512285742447825	12.356026860742249	-0.2929638822729787				
	485	1740	0.027858788027853656	0.3241279480415417	0.003007447060270294	98.0	98.0	98.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.252758355468624e-6	-0.29830041015232533	0.0	0.0				
	1799	1210	0.011655521302584522	0.09159409178368817	-4.999999999999996e-7	343.0	343.0	343.0	0.9500000000000002	0.0	1	-59.99999999999999	59.99999999999999	-99.03665778433415	8.462001120565144	100.00000058916105	-0.8915795247053108				
	1617	1990	0.005618472058727718	0.04067341091982446	-4.999999999999996e-7	770.0	770.0	770.0	0.9500000000000002	0.0	1	-59.99999999999999	59.99999999999999	0.00033442813409436637	2.6822235300140314	-9.779911865983564e-7	-2.6797490532457497				
	1938	1268	0.04605481474112895	0.6038437076801457	-4.999999999999994e-7	53.0	53.0	53.0	1.08	0.0	1	-59.99999999999999	59.99999999999999	0.04312632403361223	-9.434514352076262	-9.621017705979893e-7	9.99999925620224				
	1938	313	0.049829741882264446	0.5885649532302498	-4.999999999999997e-7	54.0	54.0	54.0	1.08	0.0	1	-59.99999999999999	59.99999999999999	2.9698465859591953e-13	4.752943159031938e-5	0.0	0.0				
	1689	1155	0.006863042392089338	0.17791601699426918	-4.999999999999994e-7	178.0	178.0	178.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	-59.776271581802995	2.138553049659687	60.00000097277676	3.661414128040756				
	1868	1082	0.0064139189028421546	0.1744905129971372	-4.999999999999996e-7	181.0	181.0	181.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	-69.71550638378174	2.797149990857359	70.00000097221356	4.9425737934874				
	1377	1158	0.04962817868282263	0.7815365834711049	-4.999999999999997e-7	41.0	41.0	41.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.8783498084346473	2.5622808055268957	-3.8686182659593213	-2.4089760115441377				
	695	1945	0.006103468354618935	0.2613989697499504	-4.999999999999994e-7	121.0	121.0	121.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	12.941210541736158	0.9867760211605197	-12.930949084080668	-0.5472489831919675				
	695	1945	0.006693531835211282	0.23902597657595037	-4.999999999999996e-7	133.0	133.0	133.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	14.155691920334803	1.0131801273941028	-14.142236368732746	-0.5326325141592055				
	893	383	0.010547659769726802	0.41624487775782354	-4.999999999999994e-7	76.0	76.0	76.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	-12.505022761674232	4.524789693256402	12.520755493631933	-3.9038665721773116				
	746	445	0.022572497085574697	0.4393491865291874	-4.999999999999994e-7	72.0	72.0	72.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	-16.244179936387056	5.496153982654969	16.301107834400216	-4.388056758294065				
	746	1966	0.02375023043567382	0.4417784342907775	-4.999999999999996e-7	72.0	72.0	72.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	-13.435746494658957	7.326529152327212	13.484694571743262	-6.415989690598933				
	445	1048	0.04080421171499594	0.4304254352219794	-4.999999999999993e-7	74.0	74.0	74.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-16.301107834400216	4.388056758294065	16.4040159864128	-3.3024685432457472				
	1966	816	0.04820610499357973	0.5782694873155483	-4.999999999999996e-7	55.00000000000001	55.00000000000001	55.00000000000001	1.0	0.0	1	-59.99999999999999	59.99999999999999	-13.484694571743262	6.415989690598933	13.584044715054297	-5.224155189851917				
	1250	1821	0.006293764092425642	0.1667565198532002	-4.999999999999996e-7	190.0	190.0	190.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	-79.04378878230209	18.733575094432368	79.41326703215816	-8.944003347014199				
	611	235	0.00788219659194056	0.00892066708737224	-4.999999999999994e-7	2654.0	2654.0	2654.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	-60.09127120835465	0.9445708685237966	60.403543384554204	-0.5911113677407973				
	611	820	0.009241040786767206	0.20080380595376932	-4.999999999999996e-7	158.0	158.0	158.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	-42.89616478235522	4.463591307018938	43.084699273509	-0.3667730924089731				
	611	684	0.015059038710288502	0.33228621431565136	-4.999999999999996e-7	95.0	95.0	95.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	-20.776443599222823	1.8311196660289981	20.8482984288689	-0.24555660330583037				
	611	747	0.01588180621597148	0.33925835980078445	-4.999999999999996e-7	94.0	94.0	94.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	-24.482018857115985	2.5100920871848245	24.5875283879838	-0.2562103041099711				
	42	652	0.0032243152483549717	0.060654438483167254	-4.999999999999993e-7	521.0	521.0	521.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-136.58172028843444	-9.45912863151803	137.14205712199453	19.999999923147307				
	466	1213	0.010611864957233718	0.4058909175672966	-4.999999999999994e-7	78.0	78.0	78.0	0.9903409090909091	0.0	1	-59.99999999999999	59.99999999999999	-8.823338695265582	-7.240061108350812	8.835582635936676	7.708434951891956				
	466	529	0.010363504530695967	0.4046665351779596	-4.999999999999996e-7	79.0	79.0	79.0	0.9903409090909091	0.0	1	-59.99999999999999	59.99999999999999	-49.563589376609926	-4.2936839368955955	49.79076603103829	13.164370042061527				
	466	959	0.010010972367396375	0.4159225147345495	-4.999999999999996e-7	76.0	76.0	76.0	0.9903409090909091	0.0	1	-59.99999999999999	59.99999999999999	-59.47154057573224	-1.7750017134805733	59.78542211459767	14.81579131794363				
	466	1921	0.010456847689991703	0.38570933596579543	-4.999999999999997e-7	82.0	82.0	82.0	0.9903409090909091	0.0	1	-59.99999999999999	59.99999999999999	-69.36111674787577	-0.3884441980110378	69.80670217943194	16.82428389804799				
	1646	1579	0.0017243461345800464	0.13625764947695823	-4.999999999999993e-7	231.99999999999997	231.99999999999997	231.99999999999997	1.0227272727272725	0.0	1	-59.99999999999999	59.99999999999999	-51.189518874246765	-12.129458925926565	51.235960779426314	15.799345742071333				
	1646	1579	0.0018109773184781155	0.12714721376257215	-4.999999999999994e-7	249.00000000000003	249.00000000000003	249.00000000000003	1.0227272727272725	0.0	1	-59.99999999999999	59.99999999999999	-54.876782359151036	-12.91117271836057	54.93279526869779	16.84384495937686				
	694	1349	0.04937739340471277	0.9906519674451489	-4.999999999999993e-7	32.0	32.0	32.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.0739300020356325e-13	4.9714222693973016e-5	0.0	0.0				
	694	553	0.050854228840900455	0.963421595910325	-4.999999999999993e-7	33.0	33.0	33.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.1641356230686575e-13	4.971422289381316e-5	0.0	0.0				
	694	538	0.04977412401115695	0.9827083584142319	-4.999999999999994e-7	33.0	33.0	33.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.087807781496112e-13	4.9714222716177476e-5	0.0	0.0				
	1476	155	0.01791291077501309	0.3945501918117445	-4.999999999999993e-7	80.0	80.0	80.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-6.29513967227741	1.2845169561071181	6.30186500991777	-1.1363297214477392				
	1036	514	0.038253581856821865	0.45428859375328995	0.001085406663220843	70.0	70.0	70.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.527924265389025	0.46165321351110133	-3.523522961551345	-0.5289754057397521				
	1097	1158	0.03213243133264302	0.4213200760477616	-4.999999999999993e-7	75.0	75.0	75.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.0	0.0	2.109423740892015e-13	5.295935445707418e-5				
	383	1675	0.02630363147023542	0.27562232662129843	-4.999999999999993e-7	114.99999999999999	114.99999999999999	114.99999999999999	1.0	0.0	1	-59.99999999999999	59.99999999999999	-12.520755493631933	2.6793292671333195	12.5581507745981	-2.287425724820497				
	675	40	0.04780342196928528	1.0441072130331213	-4.999999999999991e-7	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.5388358938036087e-13	5.9027072740747144e-5	0.0	0.0				
	1288	138	0.04805671310633612	1.0079745585785613	-4.999999999999992e-7	32.0	32.0	32.0	1.0227272727272725	0.0	1	-59.99999999999999	59.99999999999999	0.10485900113341551	-0.09856579795518537	-0.10484938732814	0.0988192678010091				
	1288	1520	0.05140426124096096	0.9809011392982139	-4.999999999999992e-7	33.0	33.0	33.0	1.0227272727272725	0.0	1	-59.99999999999999	59.99999999999999	0.09598174744843169	-0.09581043304643504	-0.09597261495422568	0.0960365208331496				
	218	1107	0.005598129267694265	0.06745446880090317	-4.999999999999996e-7	467.0	467.0	467.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-119.23805140728108	-0.818859965169562	120.00000117730876	10.000000633732666				
	218	589	0.009368365033410328	0.10718106344334316	-4.999999999999996e-7	294.0	294.0	294.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-69.54656576319353	-14.812311035295355	70.00000097734484	20.000000606679208				
	218	651	0.019581456114504035	0.23109287375681636	-4.999999999999996e-7	137.0	137.0	137.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-49.53619697855821	-4.526309232091438	50.00000097710115	10.000000616948755				
	447	633	0.005946586341429345	0.0660876152022005	-4.999999999999997e-7	476.99999999999994	476.99999999999994	476.99999999999994	1.0	0.0	1	-59.99999999999999	59.99999999999999	-119.18410059115033	-10.93240514248609	120.0000011772336	20.000000641761876				
	447	1395	0.011198618635914127	0.12745908329292918	-4.999999999999994e-7	247.00000000000003	247.00000000000003	247.00000000000003	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.010472958344199477	-9.88075557164424	-6.698170243052383e-7	10.000000632865701				
	447	1415	0.014241465851107436	0.15765487626423325	-4.999999999999993e-7	200.0	200.0	200.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-118.09732857021062	1.0628859574582328	120.00000117648986	20.0000006559367				
	1919	315	1.0000000002037268e-9	0.03630166925816224	-4.999999999999992e-7	871.0000000000001	871.0000000000001	871.0000000000001	0.9654599999999999	0.0	1	-59.99999999999999	59.99999999999999	-157.77344724060032	79.95098646468914	157.77344758194744	-67.55947142081769				
	1110	1988	0.0077696113439107714	0.16069263744885112	-4.999999999999996e-7	197.0	197.0	197.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	18.47499039941424	3.1522483531100085	-18.448547328024087	-2.6052962226800487				
	1110	1603	0.02513961984949361	0.6564086026923477	-4.999999999999994e-7	49.0	49.0	49.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.056271245824076	2.800395959030497	-7.04322950319638	-2.45981465268456				
	326	1988	0.007650059919135485	0.17211647536384017	-4.999999999999993e-7	184.0	184.0	184.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	19.516537016158193	3.1855448898921868	-19.48757202710602	-2.533818697862901				
	326	678	0.02354446099206514	0.6185945912396189	-4.999999999999996e-7	52.0	52.0	52.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.589033334205658	2.5055449716974496	-5.58108820901439	-2.29674421937484				
	1258	1512	0.053108782458813696	0.6439026632196097	-4.999999999999996e-7	49.0	49.0	49.0	0.92773	0.0	1	-59.99999999999999	59.99999999999999	6.75921647462539	1.9578854457103838	-6.738019563095376	-1.7008281186153167				
	1975	1095	0.013417761188235006	0.2587496554661932	-4.999999999999998e-7	122.0	122.0	122.0	0.9659090909090908	0.0	1	-59.99999999999999	59.99999999999999	19.903797687842918	3.0055742396985363	-19.85738949619684	-2.1105752038778336				
	1975	1095	0.0060699381524434584	0.17216931227656318	-4.999999999999994e-7	184.0	184.0	184.0	0.9624999999999999	0.0	1	-59.99999999999999	59.99999999999999	30.04650496167581	7.4489712653778355	-29.997203887690276	-6.050524397456159				
	1975	1095	0.005941574350112875	0.17197387118013718	-4.999999999999996e-7	184.0	184.0	184.0	0.9624999999999999	0.0	1	-59.99999999999999	59.99999999999999	30.076123518107163	7.4788405244684055	-30.027752905001364	-6.078735500775907				
	1981	1922	0.04323271583718376	0.7754675642182378	-4.999999999999994e-7	41.0	41.0	41.0	0.8874999999999998	0.0	1	-59.99999999999999	59.99999999999999	4.634020300899024	15.16863546717481	-4.558047822601498	-13.805847151774236				
	1981	1922	0.045022587105874784	0.7640013851675679	-4.999999999999994e-7	42.0	42.0	42.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	2.5767352860357535	-11.426931015818958	-2.516330017161221	12.452021244882395				
	241	524	0.007789146458306204	0.24020744970600028	-4.999999999999993e-7	132.0	132.0	132.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	10.910950651151213	13.522652002218184	-10.890291951872841	-12.88550849250602				
	709	241	0.006534568033778866	0.1726049051017142	-4.999999999999996e-7	183.0	183.0	183.0	0.9375	0.0	1	-59.99999999999999	59.99999999999999	-5.306012679998429	9.296538152683368	5.312415157198203	-9.127364617841712				
	524	709	0.037101171235464775	0.4946569761736095	-4.999999999999994e-7	64.0	64.0	64.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-2.671117955646403	4.857719810180547	2.6817423272695615	-4.716016243693572				
	524	709	0.03648954335861542	0.5084731983561684	-4.999999999999996e-7	62.0	62.0	62.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-2.614376585865956	4.718441746717883	2.624270352728868	-4.580521908989797				
	1631	1466	0.00884385978252464	0.17165083436867748	0.0008358334294676284	184.0	184.0	184.0	0.9756097560975608	0.0	1	-59.99999999999999	59.99999999999999	-16.460805426929824	4.474423007032247	16.48332205682761	-4.132567871105584				
	1440	1631	0.007584504116067517	0.15825579516669916	-4.999999999999993e-7	200.0	200.0	200.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	16.991289766871056	-4.245872270361994	-16.969705789914265	4.696290692293071				
	724	887	0.018776280486543517	0.21220084384705123	-4.999999999999996e-7	149.0	149.0	149.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	22.722859791271578	4.607402082148946	-22.635139238544177	-3.615968056937909				
	724	887	0.016538867020739124	0.22556714349437726	-4.999999999999994e-7	140.0	140.0	140.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	21.334654766914852	4.661559962802323	-21.26610617109639	-3.726595573072913				
	724	887	0.004465071697516221	0.1915944391250862	-4.999999999999994e-7	165.0	165.0	165.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	24.872540094409594	6.7501287459232575	-24.84676502557683	-5.644073978480078				
	1940	830	0.013484260527077801	0.42187948015940524	0.0004971950739126648	75.0	75.0	75.0	1.0126582278481013	0.0	1	-59.99999999999999	59.99999999999999	-12.956131379579524	-7.930228775055806	12.986270546102247	8.820104291856074				
	1940	830	0.012499292655351081	0.38392814786817653	-5.001582341071139e-7	81.0	81.0	81.0	1.0126582278481013	-0.0	1	-59.99999999999999	59.99999999999999	-14.24172496874417	-8.67733899206726	14.27545756828228	9.7135225337623				
	1843	526	0.013882240469843906	0.3365269704311542	-4.999999999999993e-7	94.0	94.0	94.0	1.017241379310345	0.0	1	-59.99999999999999	59.99999999999999	9.436895680071455e-14	5.595107579050447e-5	0.0	0.0				
	1843	368	0.013571648228510137	0.37959874454599013	-4.999999999999994e-7	84.0	84.0	84.0	1.017241379310345	0.0	1	-59.99999999999999	59.99999999999999	9.020562072139018e-14	5.5951075524050935e-5	0.0	0.0				
	1843	1557	0.013196543164981412	0.3501686098379472	-4.999999999999994e-7	91.0	91.0	91.0	1.017241379310345	0.0	1	-59.99999999999999	59.99999999999999	8.881784221687414e-14	5.5951075746095546e-5	0.0	0.0				
	1843	1820	0.012657294481985095	0.3536580663903771	-4.999999999999996e-7	90.0	90.0	90.0	1.017241379310345	0.0	1	-59.99999999999999	59.99999999999999	8.465450608003272e-14	5.595107579050447e-5	0.0	0.0				
	920	1161	0.0032679858769977727	0.1260599219605441	-4.999999999999996e-7	250.99999999999997	250.99999999999997	250.99999999999997	0.9326086956521739	0.0	1	-59.99999999999999	59.99999999999999	32.128618531805735	13.40869412692815	-32.09678738568073	-12.180771954810726				
	1161	1761	0.031076057238449303	0.17352831752133183	0.010250061271861271	180.0	180.0	180.0	1.0722610722610724	0.0	1	-59.99999999999999	59.99999999999999	-30.12174010511198	-10.741865622992675	30.420394550846424	11.301550927362701				
	721	775	0.004822037968681486	0.17447147974120517	-4.999999999999996e-7	181.0	181.0	181.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	21.64293221778781	-2.859124859965087	-21.620537260440912	3.6694730798851527				
	721	775	0.004910034214620333	0.1592176984456622	-4.999999999999992e-7	199.0	199.0	199.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	23.704067277335373	-3.208568405714408	-23.67669007113779	4.096380718798468				
	499	658	0.0029755768550157953	0.12862212763803213	-4.999999999999993e-7	246.0	246.0	246.0	0.9923913043478264	0.0	1	-59.99999999999999	59.99999999999999	8.927810841323707	-0.3379448713964146	-8.925781830487454	0.42570932636147574				
	499	658	0.0025134140446333476	0.1303170154960312	-4.999999999999994e-7	243.00000000000003	243.00000000000003	243.00000000000003	0.9923913043478264	0.0	1	-59.99999999999999	59.99999999999999	8.813633300609103	-0.2996850491973011	-8.811963451579746	0.38632293420398434				
	1884	1373	0.003845471178872358	0.1325352745120381	-4.999999999999994e-7	239.0	239.0	239.0	0.9708695652173912	0.0	1	-59.99999999999999	59.99999999999999	23.078303361669956	5.006655967173692	-23.060401060650047	-4.38958845402821				
	1884	1373	0.003923807932196025	0.12375393248822214	-4.999999999999996e-7	256.0	256.0	256.0	0.9708695652173912	0.0	1	-59.99999999999999	59.99999999999999	24.728207017637523	5.294995176570127	-24.707259090132155	-4.634253857845639				
	1961	117	0.007925878083465447	0.17149120650467617	-4.999999999999996e-7	184.0	184.0	184.0	0.975	0.0	1	-59.99999999999999	59.99999999999999	20.036979565161218	31.2645746111097	-19.940053231116515	-29.167338255680853				
	1961	117	0.03883034628629976	0.4973550741174845	-4.999999999999994e-7	64.0	64.0	64.0	1.13632	0.0	1	-59.99999999999999	59.99999999999999	4.0631548875106205	-18.410659267704364	-3.896889410901384	20.54030227076852				
	1215	1383	0.008898678581530085	0.15648282161446517	-4.999999999999993e-7	202.0	202.0	202.0	1.0456	0.0	1	-59.99999999999999	59.99999999999999	24.039513488872252	2.6758069896406984	-23.987654907524846	-1.7638264920395954				
	1215	1383	0.008184405623517773	0.16615185889935316	-4.999999999999997e-7	190.0	190.0	190.0	1.0456	0.0	1	-59.99999999999999	59.99999999999999	22.629896264496494	2.692872213538808	-22.58755587435596	-1.833268793944715				
	135	1060	0.004848637859473776	0.1705379944658482	-4.999999999999994e-7	186.0	186.0	186.0	0.9792869565217392	0.0	1	-59.99999999999999	59.99999999999999	14.873222776497617	-2.449315645182827	-14.86346727213624	2.792496323786665				
	135	1060	0.0049366525886317975	0.17223912515696319	-4.999999999999994e-7	184.0	184.0	184.0	0.9565217391304348	0.0	1	-59.99999999999999	59.99999999999999	15.533657990938055	13.476357569895859	-15.516020177586173	-12.860918693415096				
	135	1060	0.0013375889155937547	0.0815227193565685	-4.999999999999996e-7	388.0	388.0	388.0	0.9792869565217392	0.0	1	-59.99999999999999	59.99999999999999	31.181135218645036	-4.75078068881097	-31.16935179083488	5.469007973376412				
	1547	162	0.002900260264791388	0.12375745363425612	-4.999999999999994e-7	256.0	256.0	256.0	0.9852173913043479	0.0	1	-59.99999999999999	59.99999999999999	0.7303497058487507	-0.08570890255623655	-0.7303353158221456	0.08637744016467391				
	1547	162	0.0037667057267360576	0.11303848650900807	-4.999999999999996e-7	280.0	280.0	280.0	0.9852173913043479	0.0	1	-59.99999999999999	59.99999999999999	0.7984155103028655	-0.1017051801928859	-0.7983931213972895	0.1024315677158764				
	1547	162	0.003935604038221602	0.10787003913094907	-4.999999999999994e-7	293.0	293.0	293.0	0.9852173913043479	0.0	1	-59.99999999999999	59.99999999999999	0.8362374276054976	-0.10920959778570744	-0.836211745075165	0.10996802273900969				
	322	85	0.004001854055171672	0.11228654058213505	-4.999999999999996e-7	282.0	282.0	282.0	0.9695304347826088	0.0	1	-59.99999999999999	59.99999999999999	15.929053263964127	4.901151147643932	-15.919247243611048	-4.625951277869259				
	322	85	0.004303258225723941	0.12417261726690615	-4.999999999999994e-7	254.99999999999997	254.99999999999997	254.99999999999997	0.9695304347826088	0.0	1	-59.99999999999999	59.99999999999999	14.400423131650106	4.446315647725094	-14.39180004609755	-4.197435926690542				
	1382	873	0.0075240516375720615	0.28777652779006613	-4.999999999999994e-7	110.00000000000001	110.00000000000001	110.00000000000001	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.14804187487064463	-2.52719262931466	-0.14758767950721097	2.54461793536078				
	1751	912	0.00507667201211986	0.17937792531401017	-4.999999999999994e-7	177.0	177.0	177.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	19.610563784307395	0.13162324651979337	-19.59279785867894	0.4961686734864303				
	1751	912	0.004222043400259529	0.1261196800905531	-4.999999999999994e-7	250.99999999999997	250.99999999999997	250.99999999999997	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	27.887919970969193	0.04298483375120295	-27.8580410444745	0.8496048794141351				
	1751	912	0.004678975838227037	0.17564067201026015	-4.999999999999996e-7	180.0	180.0	180.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	20.028497050109788	0.16769321364739367	-20.011417085068757	0.4735140913022646				
	1640	1796	0.009081897752864143	0.18040866473661016	-4.999999999999994e-7	175.0	175.0	175.0	1.0025645849630163	0.0	1	-59.99999999999999	59.99999999999999	25.51110880286539	10.66380810884922	-25.44726669878543	-9.395554086769181				
	1640	1796	0.007788026398259056	0.1473248006470152	-4.999999999999994e-7	215.0	215.0	215.0	1.0025645849630163	0.0	1	-59.99999999999999	59.99999999999999	31.268679985406898	12.978198175254796	-31.186605473453767	-11.425554918074699				
	1771	131	0.003653744762793023	0.10763728397459905	-4.999999999999994e-7	294.0	294.0	294.0	0.9852173913043479	0.0	1	-59.99999999999999	59.99999999999999	19.341402320731866	-3.6464827262313984	-19.328311682255084	4.032179871861761				
	801	131	0.0036751224191503788	0.11355868601786107	-4.999999999999996e-7	279.0	279.0	279.0	0.9852173913043479	0.0	1	-59.99999999999999	59.99999999999999	18.33862704568204	-3.364586546524024	-18.326812855411827	3.729690915228706				
	722	1014	0.02417294390849938	0.5894473261327918	-4.999999999999996e-7	54.0	54.0	54.0	0.925	0.0	1	-59.99999999999999	59.99999999999999	6.448180488284133	9.510653155941288	-6.421821166710659	-8.867834153116318				
	722	1014	0.03989857273566711	0.9576050951739612	-4.999999999999994e-7	33.0	33.0	33.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	3.1222439678966873	-5.832254855125661	-3.104536094873483	6.257313407423728				
	366	527	0.5590950039635386	2.315891219191683	-4.999999999999994e-7	14.000000000000002	14.000000000000002	14.000000000000002	0.9999999999999998	0.0	1	-59.99999999999999	59.99999999999999	8.77042169402203e-6	-0.036839330176467025	-8.822696580969962e-7	0.03692020561871401				
	451	924	0.011538435528790403	0.29548273707630535	-4.999999999999996e-7	107.0	107.0	107.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	10.534592809521643	2.933986034031401	-10.521008632418075	-2.586064478081441				
	451	924	0.01129084722550481	0.2900440361285023	-4.999999999999997e-7	109.00000000000001	109.00000000000001	109.00000000000001	1.0	0.0	1	-59.99999999999999	59.99999999999999	10.731818395210002	2.9903165579537294	-10.718022388725524	-2.6358686165706486				
	1164	677	0.010301598643010336	0.3251920561239285	-4.999999999999996e-7	98.0	98.0	98.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	14.960431857604469	3.1373803664234603	-14.93686051222696	-2.393249761454123				
	1439	230	0.011367871168648735	0.31570164486915747	-4.999999999999994e-7	100.0	100.0	100.0	0.9374999999999999	0.0	1	-59.99999999999999	59.99999999999999	17.740132558698253	-1.0400662006053312	-17.70906807249	1.9028282424610101				
	748	213	0.011401828665434674	0.30239316228104934	-4.999999999999998e-7	105.0	105.0	105.0	0.9374999999999999	0.0	1	-59.99999999999999	59.99999999999999	18.583272698267837	-1.0726642592557052	-18.549044800223598	1.9804959816422298				
	1353	748	0.02024406562327453	0.35814681857765407	0.002688574980667356	89.0	89.0	89.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-1.0409136864265451	-0.7891087391888235	1.041216643816231	0.5224174155959128				
	93	1201	0.0036412080810934565	0.12884373809656313	-4.999999999999994e-7	246.0	246.0	246.0	0.9326086956521739	0.0	1	-59.99999999999999	59.99999999999999	24.954802789675703	1.190792774669616	-24.9350623040798	-0.492220449106482				
	93	1201	0.0038268935628718026	0.12182913319267509	-4.999999999999994e-7	260.0	260.0	260.0	0.9326086956521739	0.0	1	-59.99999999999999	59.99999999999999	26.392990200677268	1.1761427830280347	-26.369789481564897	-0.43749056710312795				
	845	1042	0.003611281058475673	0.10312320282165109	-4.999999999999996e-7	307.0	307.0	307.0	0.9852173913043479	0.0	1	-59.99999999999999	59.99999999999999	10.829507490101536	2.360239296690538	-10.825448241097396	-2.2442694805615386				
	845	1042	0.0025643740078591	0.09880971517510889	-4.999999999999994e-7	320.0	320.0	320.0	0.9852173913043479	0.0	1	-59.99999999999999	59.99999999999999	11.28260387554308	2.56625471034026	-11.279462505419668	-2.445157840743329				
	174	542	0.008719993806479354	0.25052580451249723	-4.999999999999996e-7	127.0	127.0	127.0	0.9813818181818181	0.0	1	-59.99999999999999	59.99999999999999	11.43374487685349	2.0370113426049223	-11.42299486524448	-1.7281086185833676				
	174	542	0.008461128823412439	0.2593297113640143	-4.999999999999994e-7	122.0	122.0	122.0	0.97728	0.0	1	-59.99999999999999	59.99999999999999	11.146384596780019	3.7767113155281584	-11.135762695849822	-3.4511002826635426				
	225	1543	0.0035368808583978823	0.1382389887628862	-4.999999999999996e-7	229.0	229.0	229.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	22.094247630339662	2.592129674680394	-22.078718880401542	-1.9851323216062728				
	225	1543	0.0034309359138522556	0.12946940024587514	-4.999999999999994e-7	244.0	244.0	244.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	23.592756273177702	2.7460745465747487	-23.57558372201877	-2.097996985175617				
	1573	1543	0.004343735658332545	0.18455731965122213	-4.999999999999994e-7	172.0	172.0	172.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	26.978481136552595	8.17797929268486	-26.948448419520787	-6.901887799791011				
	495	300	0.002450349212032117	0.1248804790160411	-4.999999999999997e-7	252.99999999999997	252.99999999999997	252.99999999999997	0.9923913043478264	0.0	1	-59.99999999999999	59.99999999999999	22.557833884060607	-0.7771634917601639	-22.5466758786639	1.34588007259518				
	714	450	0.0043637327697703876	0.14020947228260514	-4.999999999999994e-7	225.99999999999997	225.99999999999997	225.99999999999997	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	14.517626250196983	0.8281018137914967	-14.509245180557457	-0.5587578205355508				
	714	450	0.024270204060004907	0.5326194446160156	-4.999999999999996e-7	60.0	60.0	60.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.8223262935866775	0.16278211748034666	-3.819099619974141	-0.09191649363389516				
	556	1007	0.03018629067059775	0.6002672626985637	-4.999999999999996e-7	53.0	53.0	53.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.197330312340536	1.9866125572108786	-7.181646446851831	-1.6746792132735298				
	556	1008	0.03010391771164426	0.5608082053348497	-4.999999999999996e-7	56.99999999999999	56.99999999999999	56.99999999999999	0.9565217391304348	0.0	1	-59.99999999999999	59.99999999999999	6.300151403493383	3.3791771794758523	-6.2870313187832	-3.1347044809380495				
	1829	1432	0.009400146753589477	0.18132487374677514	-4.999999999999994e-7	174.0	174.0	174.0	1.013913043478261	0.0	1	-59.99999999999999	59.99999999999999	10.254731936033913	-0.21115881473061457	-10.244913949345495	0.4005939878729335				
	1829	1432	0.0033614964740461073	0.12778340658258816	-4.999999999999994e-7	248.0	248.0	248.0	1.013913043478261	0.0	1	-59.99999999999999	59.99999999999999	14.568897118552146	0.07147246563871629	-14.561813559951704	0.19785117736540958				
	1691	963	0.009975338256044167	0.19235173154012922	-4.999999999999996e-7	164.0	164.0	164.0	0.9995652173913043	0.0	1	-59.99999999999999	59.99999999999999	6.123134264549712	0.1991962413458966	-6.119823352883427	-0.13529633964893978				
	1691	963	0.009067523952845338	0.19092153960043717	-4.999999999999994e-7	166.0	166.0	166.0	0.9995652173913043	0.0	1	-59.99999999999999	59.99999999999999	6.169404854313732	0.22760559538349776	-6.166348674101673	-0.1631996019983883				
	1195	659	0.03017144548261244	0.4590872313692164	-4.999999999999996e-7	69.0	69.0	69.0	1.0344927536231887	0.0	1	-59.99999999999999	59.99999999999999	-2.0152108630152843	1.80969375049214	2.017227707263746	-1.7789510569627582				
	1195	659	0.0192885216056293	0.35502809336384933	-4.999999999999996e-7	89.0	89.0	89.0	1.0282608695652173	0.0	1	-59.99999999999999	59.99999999999999	-2.5479232326972627	4.20519314201878	2.552121227681485	-4.12786924636301				
	935	24	0.011021932479615209	0.5246545097264628	-4.999999999999997e-7	61.0	61.0	61.0	0.9624999999999999	0.0	1	-59.99999999999999	59.99999999999999	18.635580322801374	9.60066495031706	-18.59483333485271	-7.6610123497149				
	935	1986	0.01066274144092278	0.5512633925003855	-4.999999999999996e-7	57.99999999999999	57.99999999999999	57.99999999999999	0.975	0.0	1	-59.99999999999999	59.99999999999999	17.38285363860782	10.700804208635333	-17.34450142873451	-8.71794102822826				
	1731	1193	0.01881420156224797	0.3423631656722463	-4.999999999999997e-7	93.0	93.0	93.0	0.952	0.0	1	-59.99999999999999	59.99999999999999	13.47144502798828	5.143319523834763	-13.437316319382408	-4.522220985624234				
	1731	1193	0.018629699464053677	0.3308100543363154	-4.999999999999996e-7	96.0	96.0	96.0	0.952	0.0	1	-59.99999999999999	59.99999999999999	13.948076231420572	5.303614004372361	-13.911886030901188	-4.660923434182966				
	349	1030	0.023314207453412766	0.6303616125685979	-4.999999999999996e-7	51.0	51.0	51.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	7.90346644638904	2.5478638745329376	-7.888747577803771	-2.14984633136205				
	349	516	0.024556059341022573	0.617528816130574	-4.999999999999997e-7	52.0	52.0	52.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	5.959671763343108	0.2181611918959562	-5.95127617658847	-0.006979453062498941				
	1767	467	0.039841077861070454	0.9368738891237631	-4.999999999999996e-7	34.0	34.0	34.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	2.6159630085333964e-13	5.262412978714881e-5	0.0	0.0				
	1767	86	0.001453096740620036	0.7790845280530417	-4.999999999999994e-7	41.0	41.0	41.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	9.540979097922846e-15	5.26241307419406e-5	0.0	0.0				
	780	886	0.0034057009156880157	0.11959053525230114	-4.999999999999996e-7	265.0	265.0	265.0	0.9804347826086958	0.0	1	-59.99999999999999	59.99999999999999	16.93709737173355	1.8935803980931463	-16.92805438423229	-1.5759830631595262				
	1974	886	0.0032334360919630415	0.1240549831506291	-4.999999999999996e-7	254.99999999999997	254.99999999999997	254.99999999999997	0.9804347826086958	0.0	1	-59.99999999999999	59.99999999999999	16.455501074920136	1.8925602093423013	-16.447391501705667	-1.581371317563482				
	1019	853	0.011197061403525848	0.3238686407935504	-4.999999999999993e-7	98.0	98.0	98.0	1.1	0.0	1	-59.99999999999999	59.99999999999999	14.844614773206644	8.134236823081121	-14.806552088998393	-7.03325446971186				
	419	853	0.011667297519614803	0.30811430192547146	-4.999999999999994e-7	103.0	103.0	103.0	1.125	0.0	1	-59.99999999999999	59.99999999999999	15.02247502849124	2.444869985892539	-14.988954119287307	-1.5595975170740304				
	1308	594	0.021438430983295488	0.5502026019000285	-4.999999999999996e-7	57.99999999999999	57.99999999999999	57.99999999999999	0.925	0.0	1	-59.99999999999999	59.99999999999999	11.80616657250746	2.389025548071462	-11.779169663783383	-1.6961115126058135				
	1308	594	0.02083067105680873	0.5473868014462506	-4.999999999999993e-7	57.99999999999999	57.99999999999999	57.99999999999999	0.925	0.0	1	-59.99999999999999	59.99999999999999	11.865127039118875	2.4121793159794995	-11.838623044964784	-1.7156524371793067				
	1840	1381	0.0014516400625275636	0.07201603140315686	-4.999999999999994e-7	438.99999999999994	438.99999999999994	438.99999999999994	1.0863578181818183	0.0	1	-59.99999999999999	59.99999999999999	1.8741135250364016	5.152576919821034	-1.8736723469396959	-5.130640753820659				
	1840	1983	0.00152627152523987	0.0750722024752218	-4.999999999999994e-7	421.0	421.0	421.0	1.0863578181818183	0.0	1	-59.99999999999999	59.99999999999999	2.422228433194559	4.900531332448845	-2.4217673344742403	-4.87780215456451				
	1840	482	0.001465910727932889	0.07885657120883238	-4.999999999999994e-7	401.0	401.0	401.0	1.0863578181818183	0.0	1	-59.99999999999999	59.99999999999999	1.1102230332436771e-14	4.9456093087540255e-5	0.0	0.0				
	1840	1298	0.0013087976405753978	0.06455813948319887	-4.999999999999994e-7	490.00000000000006	490.00000000000006	490.00000000000006	1.062272727272727	0.0	1	-59.99999999999999	59.99999999999999	-227.58395092650275	6.011790541844097	228.2396962075979	26.333747325047696				
	1840	1663	0.0013510818223579117	0.06195543547734028	-4.999999999999993e-7	509.99999999999994	509.99999999999994	509.99999999999994	1.062272727272727	0.0	1	-59.99999999999999	59.99999999999999	-237.30105422587187	5.826185853515909	238.036954835679	27.919448612887493				
	1840	439	0.0013325489804482313	0.06335554502290479	-4.999999999999994e-7	499.0	499.0	499.0	1.062272727272727	0.0	1	-59.99999999999999	59.99999999999999	-227.67741644707925	5.905264102635665	228.34559359568178	25.86302178505046				
	1840	1785	8.16506658809485e-5	0.005331667138600568	-4.999999999999994e-7	3000.0	5924.0	5924.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	245.62663588749086	-9.096405903041376	-245.58437775733267	11.855857386002128				
	168	1105	0.00783915285239165	0.20089561374601125	-4.999999999999996e-7	158.0	158.0	158.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	28.557008694496794	0.7038968264897552	-28.49783793014441	0.812538704428762				
	168	1105	0.00944228610964642	0.1746104944672142	-4.999999999999997e-7	181.0	181.0	181.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	32.84134460134371	0.3159859260164718	-32.7471322009498	1.4262810427969688				
	168	1105	0.008035676060702494	0.19822128611802325	-4.999999999999996e-7	160.0	160.0	160.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	28.94159223284583	0.6694902025492998	-28.879297915095393	0.8672184935370808				
	1741	294	0.010638796254729677	0.27352047848724925	-4.999999999999994e-7	115.99999999999999	115.99999999999999	115.99999999999999	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.494005431729207e-14	5.3760161597665086e-5	0.0	0.0				
	222	1761	0.012717381414605737	0.14634888103974528	0.00615797300831964	216.0	216.0	216.0	1.0199556541019954	0.0	1	-59.99999999999999	59.99999999999999	-33.658736857120694	-11.636886774293	33.80924803239897	12.699308483420028				
	215	1388	0.009464097808289166	0.29451274226320234	-4.999999999999994e-7	108.0	108.0	108.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	15.508069510168346	0.9253323752698212	-15.485667187933458	-0.22814491092666844				
	215	1388	0.010892205659550187	0.5409819714090787	-4.999999988698368e-7	59.0	59.0	59.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999	8.438651227363337	0.6051640116909646	-8.431005048253141	-0.22535125765775457				
	160	858	0.0033951233315671053	0.11724872847344313	-4.999999999999996e-7	270.0	270.0	270.0	0.9923913043478264	0.0	1	-59.99999999999999	59.99999999999999	16.29510820757444	3.8178111055616326	-16.28690558904138	-3.5344804323043073				
	858	976	0.006510621920725712	0.13562068012817047	0.0007966826460069056	233.0	233.0	233.0	1.0076670317634169	0.0	1	-59.99999999999999	59.99999999999999	-18.669340733148516	-4.720040736776642	18.690639782417318	5.072886095374699				
	142	1613	0.00607161902737974	0.1966788187010142	-4.999999999999996e-7	161.0	161.0	161.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	11.752416148764652	1.1756648003532342	-11.744314654632266	-0.9131798127741135				
	142	1613	0.006596847328307878	0.2074527977588042	-4.999999999999996e-7	153.0	153.0	153.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	11.142764289918084	1.104240226539365	-11.13485298024953	-0.8553990489969462				
	1010	1830	0.02095642224023334	0.6126112064375319	-4.999999999999997e-7	52.0	52.0	52.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	1.1603010748770979	0.23930428798830766	-1.1600257448814935	-0.2312023391594933				
	1010	1830	0.020066831983029724	0.6298321474627528	-4.999999999999994e-7	51.0	51.0	51.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	1.1281144751728318	0.2354262555741918	-1.1278650141378264	-0.22754315988013377				
	1275	1930	0.002194122284948193	0.09910470509895437	-4.999999999999996e-7	319.0	319.0	319.0	1.0165	0.0	1	-59.99999999999999	59.99999999999999	8.326672743526534e-15	5.121991949880495e-5	0.0	0.0				
	835	982	0.006442251041119744	0.16776047520489423	-4.999999999999996e-7	189.0	189.0	189.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	26.445297719144854	5.37474665533419	-26.39935026657377	-4.178194053509347				
	835	982	0.0069593655873279505	0.16518053234279315	-4.999999999999994e-7	192.0	192.0	192.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	26.874458012231656	5.357823001845299	-26.82327512768694	-4.14294674250844				
	835	982	0.004891287202790221	0.16404058766681517	-4.999999999999996e-7	193.0	193.0	193.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	27.00476340319598	5.7299791748708975	-26.968256277782597	-4.5055780310396685				
	835	1261	0.0007046817903936173	0.04737262146662168	-4.999999999999996e-7	667.0	667.0	667.0	0.9883399999999999	0.0	1	-59.99999999999999	59.99999999999999	-123.80389870437085	-11.743199701108956	123.90075695198335	18.25460539908032				
	267	249	0.060435431070925666	1.008350138232502	-4.999999999999993e-7	32.0	32.0	32.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	4.232725277190154e-13	5.6196680627872526e-5	0.0	0.0				
	1221	1831	0.002671134310312409	0.11128426484629109	-4.999999999999994e-7	284.0	284.0	284.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	33.61072386166838	6.730458775183959	-33.57799749776397	-5.366971960230758				
	778	1831	0.0028621348989734613	0.11490081318604511	-4.999999999999994e-7	275.0	275.0	275.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	32.55016221871882	6.553443417131866	-32.51726508711222	-5.232735809775692				
	460	1255	0.007811005825392756	0.18139142734524022	-4.999999999999994e-7	174.0	174.0	174.0	1.0282608695652173	0.0	1	-59.99999999999999	59.99999999999999	-2.8912287632317617	0.2792760093593615	2.891874525439959	-0.26422875412891206				
	460	1255	0.0032620254371146	0.12172941655244812	-4.999999999999996e-7	260.0	260.0	260.0	1.0282608695652173	0.0	1	-59.99999999999999	59.99999999999999	-4.316916887528841	0.3463028160864584	4.31751638624276	-0.3238802327550584				
	1316	350	0.004889242869626586	0.15834171011603118	-4.999999999999996e-7	200.0	200.0	200.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	35.13110020576002	9.14742459850899	-35.0713419079515	-7.2120551918048585				
	403	350	0.004806746227528755	0.15908858504012416	-4.999999999999996e-7	199.0	199.0	199.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	35.24285725437131	9.059510828562116	-35.18381516603174	-7.105345279752916				
	1769	350	0.005212833851051343	0.16794618148670218	-4.999999999999997e-7	188.0	188.0	188.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	33.56122058918071	8.84626056490464	-33.503021863589254	-6.971170869835977				
	1587	1355	0.0017697485698678719	0.07470627956232609	-4.999999999999997e-7	423.00000000000006	423.00000000000006	423.00000000000006	1.0083333333333333	0.0	1	-59.99999999999999	59.99999999999999	-193.4200249306494	37.55194628700321	194.08392722615068	-9.52663147495664				
	1314	828	0.0021259683939891115	0.07624902874531084	0.0005745554704639427	415.00000000000006	415.00000000000006	415.00000000000006	0.9447128287707998	0.0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.8572948734643795e-8	-0.06081883420405818				
	11	1182	0.0017396904964086719	0.07406209519552788	-4.999999999999997e-7	426.99999999999994	426.99999999999994	426.99999999999994	1.0323863636363637	0.0	1	-59.99999999999999	59.99999999999999	-184.31743780773772	50.50613100320533	184.96257572527884	-23.04127472915793				
	830	1814	0.012109976283518393	0.4287223923735904	-4.999999999999996e-7	74.0	74.0	74.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	14.785169877680469	6.568928971977862	-14.757893596806218	-5.603226076075429				
	830	1814	0.012545312738383014	0.3966571518334025	-4.999999999999994e-7	80.0	80.0	80.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	16.00265679555513	7.045217064961062	-15.969653502596378	-6.001663673939571				
	342	736	0.02074148486524989	0.5660329386921437	-4.999999999999994e-7	56.00000000000001	56.00000000000001	56.00000000000001	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.04966385361697465	0.4325757275051805	-0.04962628366155168	-0.43149824281348315				
	342	736	0.02265111318455712	0.5445813070731635	-4.999999999999994e-7	57.99999999999999	57.99999999999999	57.99999999999999	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.05383118638709704	0.44926682496774784	-0.05378687856523732	-0.44814936540634887				
	1128	201	0.004152778993482076	0.15363705068871014	-4.999999999999997e-7	206.0	206.0	206.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	22.56653264921649	8.38610184676563	-22.544081240854805	-7.555432064758118				
	1128	201	0.004003809560802605	0.1543183004419441	-4.999999999999996e-7	204.99999999999997	204.99999999999997	204.99999999999997	1.0125	0.0	1	-59.99999999999999	59.99999999999999	22.45849300005785	8.373668338855445	-22.437036435906993	-7.546617892826053				
	1640	1361	0.044338223502521236	0.696762439127772	-4.999999999999996e-7	46.0	46.0	46.0	0.975	0.0	1	-59.99999999999999	59.99999999999999	5.005052637020114	5.649328276599095	-4.983088893956817	-5.304118887862061				
	1640	1361	0.04337220513838519	0.6743405407616336	-4.999999999999996e-7	47.0	47.0	47.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	4.245085324057716	-4.132310364362535	-4.230096527778743	4.365404658314642				
	1540	1207	0.0037198657208511875	0.12322808813950213	-4.999999999999996e-7	257.0	257.0	257.0	1.03408	0.0	1	-59.99999999999999	59.99999999999999	16.262476585885185	3.5070329109767053	-16.252552663955445	-3.1782312567337248				
	193	1207	0.0038471580638008533	0.1282187134188151	-4.999999999999994e-7	247.00000000000003	247.00000000000003	247.00000000000003	1.03408	0.0	1	-59.99999999999999	59.99999999999999	15.670136839376706	3.393767540349012	-15.660604232328657	-3.0760116163197155				
	744	954	0.005532873380530465	0.16587870572997412	-4.999999999999994e-7	191.0	191.0	191.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	11.258146743617829	2.43478885647779	-11.25058894652956	-2.2081534408836117				
	753	830	0.02215982831636067	0.44943349417320366	0.0009986859343444501	71.0	71.0	71.0	0.9876543209876544	0.0	1	-59.99999999999999	59.99999999999999	-3.2766448979673393	-2.2751195251138	3.2798510328783967	2.2309006220628036				
	11	183	0.008064338029261526	0.13818047885580215	-4.999999999999996e-7	229.0	229.0	229.0	1.02272	0.0	1	-59.99999999999999	59.99999999999999	16.18008761614138	6.716315127334642	-16.1554269528498	-6.293710968911551				
	1320	1163	0.0003555076538588109	0.09842724892367041	-4.999999999999997e-7	321.0	321.0	321.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	19.223832545113712	17.8107210704319	-19.221454161200306	-17.15218187080601				
	1320	1163	0.00032400077801739824	0.09515643850906193	-4.999999999999994e-7	332.0	332.0	332.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	19.88081431403767	18.427055910690356	-19.87849513635898	-17.74588150144229				
	976	273	0.0014670962877211349	0.06953305441059995	-4.999999999999996e-7	455.0	455.0	455.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	-248.54438687541852	16.652265880672328	249.3177209827	19.999976862113012				
	1068	1996	0.007761325612499233	0.15652789391292915	-4.999999999999994e-7	202.0	202.0	202.0	1.0625	0.0	1	-59.99999999999999	59.99999999999999	0.16940572211661553	1.1474744489110658	-0.1693033935138242	-1.1453597893138423				
	1320	536	0.008596030059626173	0.10188269026857012	-4.999999999999994e-7	309.0	309.0	309.0	1.0875	0.0	1	-59.99999999999999	59.99999999999999	5.551115082799911e-14	4.449221431476893e-5	0.0	0.0				
	1548	1713	0.02076419213762684	0.3116356533022524	-4.999999999999993e-7	102.0	102.0	102.0	0.9999999999999998	0.0	1	-59.99999999999999	59.99999999999999	2.488166128892616	-0.9390617475206684	-2.48683959767888	0.959026231092867				
	1548	1216	0.0012539128327777834	0.050353954973890766	-4.999999999999994e-7	628.0	628.0	628.0	0.9426136363636363	0.0	1	-59.99999999999999	59.99999999999999	-73.28648473686282	70.87347088959764	73.39108263082976	-66.67302448531159				
	1035	1648	0.01020532448685897	0.5650491220909106	-4.999999999999997e-7	56.00000000000001	56.00000000000001	56.00000000000001	1.025	0.0	1	-59.99999999999999	59.99999999999999	22.79879734332298	11.155268580039237	-22.7357010856109	-7.66170123200538				
	263	1923	0.010241705468857488	0.5588354021004989	-4.999999999999996e-7	56.99999999999999	56.99999999999999	56.99999999999999	1.0125	0.0	1	-59.99999999999999	59.99999999999999	25.524566184788654	13.440678838601816	-25.444744513899597	-9.085184641203469				
	1169	1622	0.00847975735368379	0.16124781842776317	-4.999999999999996e-7	196.0	196.0	196.0	0.9875000000000002	0.0	1	-59.99999999999999	59.99999999999999	16.40904269485566	6.02689788100316	-16.386423596123777	-5.596725019852759				
	797	1029	0.0058386625381036	0.16674821346422816	-4.999999999999996e-7	190.0	190.0	190.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	37.528544267299104	4.639641345278026	-37.45268524023728	-2.4731047322543103				
	596	1783	0.017035735763877954	0.15509252154665554	0.008151695601140327	202.99999999999997	202.99999999999997	202.99999999999997	1.0256410256410258	0.0	1	-59.99999999999999	59.99999999999999	-41.544943211523574	-14.133652261426969	41.86045810429649	16.13871132184338				
	1784	596	0.00842301798694006	0.1703282924358192	-4.999999999999994e-7	186.0	186.0	186.0	0.975	0.0	1	-59.99999999999999	59.99999999999999	33.37376116381333	12.955504732510553	-33.278529024125014	-11.029687241795836				
	1502	19	0.010657008010513936	0.5214118113236665	-4.999999999999994e-7	61.0	61.0	61.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	20.05375144340356	8.732576861671829	-20.0074444905052	-6.466879342899561				
	1090	320	0.010662945794236644	0.5286177514456146	-4.999999999999996e-7	60.0	60.0	60.0	1.0251	0.0	1	-59.99999999999999	59.99999999999999	22.817820162469246	4.8535387438161814	-22.762457042679703	-2.1088492207054004				
	1807	1502	0.00834438149326651	0.17155608259829913	-4.999999999999994e-7	184.0	184.0	184.0	0.9885999999999998	0.0	1	-59.99999999999999	59.99999999999999	-29.254311481963178	-5.7998026108359255	29.32343115304552	7.220920963594181				
	1807	1090	0.008473642702602636	0.16392661571259814	-4.999999999999994e-7	193.0	193.0	193.0	0.9885999999999998	0.0	1	-59.99999999999999	59.99999999999999	-30.27756052048012	-6.136738824518876	30.35287542122297	7.593795491028879				
	1074	1164	0.007504056210689555	0.36412238648105866	0.0006061001054474132	87.0	87.0	87.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-20.57702529539171	0.7034941931296927	20.608279233236264	0.7512589436980093				
	606	558	0.017205582276393235	0.21209034791484263	0.005099624253054654	149.0	149.0	149.0	0.9669309611293754	0.0	1	-59.99999999999999	59.99999999999999	-48.32151492398316	-1.10873843072162	48.69095166434545	5.100381457285223				
	1080	606	0.0035459389853913677	0.1337348956182901	-4.999999999999994e-7	237.0	237.0	237.0	1.03408	0.0	1	-59.99999999999999	59.99999999999999	55.89646529261182	6.015864445290988	-55.78782434683794	-1.9184258798779725				
	80	1384	0.00746517552881672	0.20444383927969423	-4.999999999999997e-7	155.0	155.0	155.0	0.98864	0.0	1	-59.99999999999999	59.99999999999999	27.444065665205258	4.319469426732415	-27.391447977599242	-2.878409233058784				
	80	1384	0.007595810559226041	0.19522830144687722	-4.999999999999996e-7	162.0	162.0	162.0	0.98864	0.0	1	-59.99999999999999	59.99999999999999	28.74766812566189	4.4542803519510485	-28.688966503963258	-2.945470972971546				
	615	448	0.008122898745813264	0.19679368479034326	-4.999999999999994e-7	161.0	161.0	161.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	9.687844920287976	2.901706018754601	-9.679481440897916	-2.699034429092261				
	615	448	0.008158877251355735	0.20244783652166326	-4.999999999999996e-7	156.0	156.0	156.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	9.414897335376347	2.829943562358712	-9.406958864162975	-2.6329153533127876				
	548	504	0.008273803950549833	0.3630842111446075	-4.999999999999996e-7	87.0	87.0	87.0	1.0113	0.0	1	-59.99999999999999	59.99999999999999	37.59476379169918	7.527193454743125	-37.48203684110189	-2.580277422774248				
	548	504	0.008063874612377783	0.3915004597268083	-4.999999999999996e-7	81.0	81.0	81.0	1.0113	0.0	1	-59.99999999999999	59.99999999999999	34.85231513734779	7.0574958507875944	-34.75780949851959	-2.4692018602995227				
	1199	797	0.024075180325245377	0.2319362156202075	0.00580289134829816	136.0	136.0	136.0	0.9164222873900294	0.0	1	-59.99999999999999	59.99999999999999	-37.74360275065286	-4.049748827523207	38.06263724682511	6.480949449963432				
	772	1144	0.0352248908275675	0.2725759175766678	0.006897655328734235	114.99999999999999	114.99999999999999	114.99999999999999	1.0	0.0	1	-59.99999999999999	59.99999999999999	-9.74856156277284	-0.305403592210449	9.779836858400214	-0.1933911925757508				
	1977	1003	0.008193149257195024	0.2011615012038482	-4.999999999999994e-7	157.0	157.0	157.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	36.72594762767371	7.170269319858548	-36.621370797277145	-4.602602742937501				
	1977	1003	0.00816445030971554	0.20903557941118223	-4.999999999999997e-7	151.0	151.0	151.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	35.33332025932483	6.959611342024767	-35.23679995192657	-4.488334112398831				
	1977	147	0.008454925700967042	0.20837849591573523	-4.999999999999998e-7	152.0	152.0	152.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	25.920594058508577	9.080155119306344	-25.8624559360833	-7.64724010672546				
	817	1715	0.008207862731281178	0.17738079058492862	0.08335086848738309	178.0	178.0	178.0	0.9876543209876544	0.0	1	-59.99999999999999	59.99999999999999	-18.138297911490557	-2.6626321076276627	18.1628525220211	-6.068956370419807				
	1326	817	0.005273364709153147	0.16724148417152915	-4.999999999999996e-7	189.0	189.0	189.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	18.11357098685895	-1.3588605072182942	-18.097489987373148	1.868913597361037				
	1116	1848	0.02522417334501341	0.5350541972816857	-4.999999999999996e-7	59.0	59.0	59.0	0.9125	0.0	1	-59.99999999999999	59.99999999999999	12.927470126413956	9.989274678401689	-12.875625662890853	-8.889489665894999				
	1116	1297	0.024465553409691757	0.5368031985002218	-4.999999999999994e-7	59.0	59.0	59.0	0.8999999999999999	0.0	1	-59.99999999999999	59.99999999999999	13.466392797850988	11.659937497097983	-13.408240074760588	-10.383934302002851				
	1715	426	0.010022858037756583	0.1994811856196112	-4.999999999999997e-7	159.0	159.0	159.0	0.98864	0.0	1	-59.99999999999999	59.99999999999999	24.71103145658177	9.537408703450422	-24.649094065605283	-8.304636279687214				
	1715	426	0.009604579809078802	0.16540317370814014	-4.999999999999994e-7	191.0	191.0	191.0	0.98864	0.0	1	-59.99999999999999	59.99999999999999	29.878433296991414	11.264826121303074	-29.792177361033602	-9.779332603443374				
	1715	426	0.009370730248892522	0.20116131162990922	-4.999999999999994e-7	157.0	157.0	157.0	1.0113599999999998	0.0	1	-59.99999999999999	59.99999999999999	23.3483402035785	-3.0329369614566506	-23.300459374661443	4.060848418383882				
	1715	426	0.00490820334527531	0.1656126973834212	-4.999999999999996e-7	191.0	191.0	191.0	0.9875000000000002	0.0	1	-59.99999999999999	59.99999999999999	29.603740475194112	12.913305617884415	-29.558748571840688	-11.395132078147295				
	1144	163	0.019379370523376217	0.5695528451596786	-4.999999999999996e-7	56.00000000000001	56.00000000000001	56.00000000000001	1.0	0.0	1	-59.99999999999999	59.99999999999999	-12.580104663325956	6.507241028139448	12.616180889459711	-5.446921202594628				
	919	1120	0.010616831434007561	0.5499905450876826	-4.999999999999996e-7	57.99999999999999	57.99999999999999	57.99999999999999	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.634433728053317	6.536996033467897	-17.60028372945305	-4.76784836505111				
	919	1801	0.010426045097198106	0.5442854497787565	-4.999999999999997e-7	59.0	59.0	59.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	16.41015068670323	2.4694565706283536	-16.38338281021752	-1.0720025203943304				
	919	1514	0.01077118392020633	0.5340097096215026	-4.999999999999994e-7	60.0	60.0	60.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	17.765797975365505	0.872566620787953	-17.73243922921531	0.7813317337284594				
	414	1253	0.009068192973644489	0.17987314025812418	-4.999999999999996e-7	176.0	176.0	176.0	0.975	0.0	1	-59.99999999999999	59.99999999999999	33.821123178106355	13.050643416124274	-33.71873718067414	-11.019697727605012				
	1506	1834	0.0050728894416157575	0.15832147714018313	-4.999999999999993e-7	200.0	200.0	200.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	24.960010204409834	6.382082740554155	-24.929288638723982	-5.423229011317075				
	1506	1834	0.004730489726540474	0.1592873585065312	-4.999999999999994e-7	199.0	199.0	199.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	24.795529006794776	6.401921531872372	-24.767223307828225	-5.4487439545492045				
	812	1274	0.008290740285200824	0.17635668196263019	-4.999999999999998e-7	179.0	179.0	179.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	43.599845024894506	7.099378359369901	-43.44304653661493	-3.763984604198678				
	812	1274	0.008306568619368439	0.1741028238247542	-4.999999999999994e-7	182.0	182.0	182.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	44.167817616234835	7.160221240024322	-44.006636664876616	-3.7818729576555596				
	812	1274	0.015270939554406246	0.3053970820452015	-4.999999999999996e-7	104.0	104.0	104.0	1.03408	0.0	1	-59.99999999999999	59.99999999999999	25.32515707664851	5.155470227020482	-25.226948212380464	-3.1913814541766303				
	728	1187	0.013311474921136922	0.5593406645632925	-4.999999999999996e-7	56.99999999999999	56.99999999999999	56.99999999999999	1.0125	0.0	1	-59.99999999999999	59.99999999999999	14.87345177227427	4.973967377829984	-14.84276607464216	-3.6845196400964104				
	728	1416	0.013421546113059684	0.5720196539481376	-4.999999999999997e-7	56.00000000000001	56.00000000000001	56.00000000000001	1.0125	0.0	1	-59.99999999999999	59.99999999999999	16.418327935417356	5.802571461928376	-16.3801842965368	-4.1768566359076695				
	728	13	0.010079997953150248	0.5709593194516029	-4.999999999999997e-7	56.00000000000001	56.00000000000001	56.00000000000001	0.9624999999999999	0.0	1	-59.99999999999999	59.99999999999999	11.688271088937306	4.852985276911695	-11.674597249693331	-4.07840301825218				
	1220	1725	0.003917812678629381	0.1287351584646681	-4.999999999999993e-7	246.0	246.0	246.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	22.823375540046182	15.678693847719858	-22.795160175940463	-14.751514779613311				
	1220	1725	0.003980959629287791	0.1279757832163961	-4.999999999999996e-7	247.00000000000003	247.00000000000003	247.00000000000003	1.0125	0.0	1	-59.99999999999999	59.99999999999999	22.968942680765263	15.755937120577892	-22.93993249433514	-14.823295368027448				
	871	1252	0.010931602376645259	0.5510419918440449	-4.999999999999996e-7	57.99999999999999	57.99999999999999	57.99999999999999	0.9875000000000002	0.0	1	-59.99999999999999	59.99999999999999	25.5244099440472	8.55511030941048	-25.453780081676104	-4.99473463628439				
	871	676	0.010224874557779928	0.5350970192708236	-4.999999999999994e-7	60.0	60.0	60.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	23.279412021012792	7.371763580206259	-23.2236697571632	-4.454558009918456				
	685	1478	0.04474031700874853	0.7707346226944243	-4.999999999999997e-7	41.0	41.0	41.0	0.9999999999999998	0.0	1	-59.99999999999999	59.99999999999999	0.4125396047234019	0.419196373311335	-0.41239805203457397	-0.416703374318778				
	427	139	0.0014999238245457602	0.07236477605367723	-4.999999999999996e-7	437.0	437.0	437.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-87.8748569930516	-11.10602279293402	87.97923129548587	16.141684130242187				
	427	139	0.0007356738520686778	0.050648796561555874	-4.999999999999996e-7	624.0	624.0	624.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-125.46464881230652	-16.6477794472932	125.56917396520413	23.84405952677039				
	558	321	0.004973967596224364	0.16170307252239613	-4.999999999999994e-7	196.0	196.0	196.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	27.398299679641525	8.739718109868448	-27.359629549880253	-7.482504499173827				
	558	321	0.004970714113073278	0.16383855529390715	-4.999999999999996e-7	193.0	193.0	193.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	27.037907037680498	8.637282441228814	-27.00026206874821	-7.396422883258856				
	558	321	0.004092130418222224	0.14437856393063214	-4.999999999999996e-7	219.0	219.0	219.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	30.66438370188489	9.863198312329736	-30.624470622704266	-8.45493240615042				
	558	1327	0.0015763209759828826	0.07357588798070919	-4.999999999999996e-7	430.0	430.0	430.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-98.9687938701412	-4.372717470820901	99.10720846230596	10.833371954250497				
	558	1327	0.0015184668084278895	0.07212495692178789	-4.999999999999997e-7	438.0	438.0	438.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-100.95887359820419	-4.498172510067053	101.09762879595262	11.088898104985462				
	558	1327	0.0007001954001624327	0.048272736857971045	-4.999999999999994e-7	655.0	655.0	655.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-150.81435895578161	-7.708996161284859	150.95722584571962	17.55855410083818				
	558	1327	0.0007332285506011214	0.04744228760292747	-4.999999999999996e-7	666.0	666.0	666.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-153.4594737767478	-7.69804825347501	153.6143596984182	17.719730677757198				
	579	1951	0.004372904727279995	0.15623162393341017	-4.999999999999994e-7	202.99999999999997	202.99999999999997	202.99999999999997	1.0125	0.0	1	-59.99999999999999	59.99999999999999	10.935619138054015	2.595755925567028	-10.9305069311259	-2.41305729810256				
	579	1429	0.001304443173318003	0.07485163881894746	-4.999999999999996e-7	422.0	422.0	422.0	1.0027272727272727	0.0	1	-59.99999999999999	59.99999999999999	-92.29903873940768	-5.484687568879024	92.40026031369271	11.293045663519829				
	579	1429	0.0011092271020066112	0.07421342817794474	-4.999999999999996e-7	426.0	426.0	426.0	1.0027272727272727	0.0	1	-59.99999999999999	59.99999999999999	-93.08251100161205	-5.762933852821528	93.17007808847629	11.621711752131004				
	579	1429	0.0017178499582873776	0.07551545622732385	-4.999999999999998e-7	419.00000000000006	419.00000000000006	419.00000000000006	1.0027272727272727	0.0	1	-59.99999999999999	59.99999999999999	-91.50553080803935	-4.949237308948322	91.63647048657751	10.705307441251168				
	1135	1310	0.0009283111283698344	0.03853181452355523	-4.999999999999994e-7	819.9999999999999	819.9999999999999	819.9999999999999	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-59.776955595422486	10.641466800866189	59.805785210953665	-9.444764199149965				
	1135	1310	0.0008916343424374463	0.03713385956368583	-4.999999999999994e-7	851.0	851.0	851.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-62.028351747728685	11.03709616728826	62.05816658942	-9.795339468518975				
	635	523	0.0010446566257968806	0.053685725136346556	-4.999999999999994e-7	589.0	589.0	589.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-48.73002299533128	1.6648988069550643	48.750544782313234	-0.6102075380331041				
	635	523	0.0011025415751820765	0.054126820714304566	-4.999999999999994e-7	584.0	584.0	584.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-48.33050766726018	1.695306772501065	48.35181423270758	-0.6492479359598704				
	703	1047	0.000526942048095003	0.02999075359323053	-4.999999999999996e-7	1054.0	1054.0	1054.0	1.0152300000000003	0.0	1	-59.99999999999999	59.99999999999999	-259.73240294526414	-115.9561606576836	260.13387414289855	138.80583232040516				
	947	1296	0.000666006047786981	0.03662087233278324	-4.999999999999994e-7	863.0000000000001	863.0000000000001	863.0000000000001	0.9864899999999999	0.0	1	-59.99999999999999	59.99999999999999	-122.54056817432237	15.480520733668296	122.62709581375546	-10.72267113507977				
	947	1296	0.0006937584876751752	0.03653348395651384	-4.999999999999994e-7	865.0	865.0	865.0	0.9864899999999999	0.0	1	-59.99999999999999	59.99999999999999	-122.81935509608972	15.61593145870564	122.90991734951913	-10.846843533182481				
	947	1933	0.006695883116918603	0.09570813452691457	0.001893619185961197	330.0	330.0	330.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	31.530648275383342	9.995091637414074	-31.46641264418047	-9.291177403011952				
	1761	824	0.001883853149649243	0.06780093295234899	-4.999999999999994e-7	466.0	466.0	466.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	-48.75935823400052	-19.77226027271484	48.80519520882194	21.422016375408592				
	1761	824	0.0006075845229879232	0.04532556555214883	-4.999999999999997e-7	697.0	697.0	697.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	-72.52623980820451	-30.631012878209972	72.55933901593679	33.100258341899064				
	1878	563	0.0015247535872915103	0.06544289062302266	-4.999999999999994e-7	483.0	483.0	483.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	-59.33487744281627	18.341057288542114	59.38468181864356	-16.203379714076444				
	1056	697	4.9387444112751837e-5	0.005281940467083668	-4.999999999999993e-7	3000.0	5980.0	5980.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-381.0117635522784	34.31921653912377	381.07564448161077	-27.48715502719766				
	1640	1056	0.001374549184296113	0.07266872714056018	-4.999999999999996e-7	434.99999999999994	434.99999999999994	434.99999999999994	0.9858999999999999	0.0	1	-59.99999999999999	59.99999999999999	-22.33511163336232	-4.069830821326748	22.34141101303091	4.402918524423177				
	1640	1056	0.0016149236930737463	0.07582784224104318	-4.999999999999996e-7	417.0	417.0	417.0	0.985901509090909	0.0	1	-59.99999999999999	59.99999999999999	-21.412809780201787	-3.851377455285935	21.419606565748285	4.17057313636387				
	1640	1056	0.0016785270479897228	0.07253643280384775	-4.999999999999996e-7	436.00000000000006	436.00000000000006	436.00000000000006	0.985901509090909	0.0	1	-59.99999999999999	59.99999999999999	-22.390899254070717	-3.9847294288327872	22.39861875737626	4.318379045501951				
	1458	847	0.00463607663465834	0.17957694571939517	-4.999999999999996e-7	176.0	176.0	176.0	0.9684782608695652	0.0	1	-59.99999999999999	59.99999999999999	18.81442549800702	16.52746837886788	-18.789450342662985	-15.560007001251122				
	1458	847	0.0050281319798127075	0.17867073647735815	-4.999999999999996e-7	177.0	177.0	177.0	0.9684782608695652	0.0	1	-59.99999999999999	59.99999999999999	18.947209386940436	16.566273654730836	-18.919850141382344	-15.594027543518246				
	1458	847	0.005098980918491099	0.18072451638065912	-4.999999999999996e-7	175.0	175.0	175.0	0.9684782608695652	0.0	1	-59.99999999999999	59.99999999999999	18.73303423998601	16.376627360430398	-18.70591660679306	-15.415433260668332				
	12	125	0.0008977531061836745	0.04871552289556747	-4.999999999999997e-7	649.0	649.0	649.0	0.989240590909091	0.0	1	-59.99999999999999	59.99999999999999	-124.43746934964256	-2.008893968954994	124.5600843856631	8.662512457980974				
	1522	636	0.0033747545276692323	0.09923407045400881	-4.999999999999997e-7	319.0	319.0	319.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	-9.802725063460521	13.983620198314812	9.810884634735224	-13.743629785032738				
	1505	636	0.0035814378633050436	0.10283303121575713	-4.999999999999997e-7	307.0	307.0	307.0	0.95	0.0	1	-59.99999999999999	59.99999999999999	-9.841682319257702	13.71933340607166	9.850144084246217	-13.476312976242077				
	548	502	0.0007077207611657906	0.04962492932473947	-4.999999999999997e-7	637.0	637.0	637.0	0.98655	0.0	1	-59.99999999999999	59.99999999999999	-155.11399565898014	11.046431501974388	155.26494701859505	-0.46176164239448503				
	1783	1434	0.00882308337235995	0.1651265850399822	-4.999999999999996e-7	192.0	192.0	192.0	1.04544	0.0	1	-59.99999999999999	59.99999999999999	24.9094491008606	2.7398010259585632	-24.854127051005896	-1.7043829033711808				
	1783	1434	0.008315149130031308	0.1708746699462482	-4.999999999999996e-7	185.0	185.0	185.0	1.04544	0.0	1	-59.99999999999999	59.99999999999999	24.064490518733457	2.7627994831179796	-24.015778347250922	-1.7617242097766135				
	1783	1434	0.008740098668161635	0.16648050125560016	-4.999999999999996e-7	190.0	190.0	190.0	1.04544	0.0	1	-59.99999999999999	59.99999999999999	24.70554937705196	2.740640642806105	-24.65163007416738	-1.7135415181857503				
	1783	107	0.0008859464118572216	0.05283389947146356	-4.999999999999996e-7	598.0	598.0	598.0	0.98655	0.0	1	-59.99999999999999	59.99999999999999	-153.67065138889157	4.310101383738856	153.85681637865878	6.792006072158623				
	1783	107	0.0008627860597505424	0.04853163700030407	-4.999999999999994e-7	651.0	651.0	651.0	0.98655	0.0	1	-59.99999999999999	59.99999999999999	-167.28560701694616	4.860892489086881	167.50046623386362	7.224975159277763				
	1998	944	0.03937247111460547	0.5498582446330629	-4.999999999999994e-7	57.99999999999999	57.99999999999999	57.99999999999999	0.9999999999999998	0.0	1	-59.99999999999999	59.99999999999999	1.4006791302609982	4.294964789426821	-1.393527528859823	-4.195033753266772				
	372	1012	0.0012198048651177159	0.0677578366436692	-4.999999999999994e-7	467.0	467.0	467.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	-35.38664496620242	1.3419508054545615	35.40066963506519	-0.5628526420743808				
	1291	1790	0.0006411178367294632	0.04716560671147575	-4.999999999999994e-7	670.0	670.0	670.0	0.9869399999999999	0.0	1	-59.99999999999999	59.99999999999999	-99.93977743575788	-5.909976945949192	99.9974533571195	10.153121535362986				
	143	1612	0.004225202508775344	0.15256185574433417	-4.999999999999996e-7	206.99999999999997	206.99999999999997	206.99999999999997	1.025	0.0	1	-59.99999999999999	59.99999999999999	40.27707698657558	-2.7944873569855906	-40.21282815803737	5.1144111644889065				
	143	1612	0.004275044956985702	0.1441787355156481	-4.999999999999998e-7	219.0	219.0	219.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	42.61069666101263	-3.040089353500252	-42.53791881504784	5.494624445660201				
	143	1147	0.0006845768502092252	0.05063126790294227	-4.999999999999996e-7	624.0	624.0	624.0	1.01345	0.0	1	-59.99999999999999	59.99999999999999	-123.93031329244506	-30.675778222110768	124.03207295084118	38.20197295655297				
	1164	687	0.0006354514231740723	0.05255139324171174	-4.999999999999996e-7	602.0	602.0	602.0	0.9731100000000001	0.0	1	-59.99999999999999	59.99999999999999	-68.99194926152671	0.28834538400047843	69.01999782556913	2.031305429313702				
	1164	740	0.0006110775893341051	0.04721849769646245	-4.999999999999997e-7	669.0	669.0	669.0	0.9731100000000001	0.0	1	-59.99999999999999	59.99999999999999	-71.8249254903523	-0.22962701632683563	71.85415860064448	2.488548889957825				
	1842	416	0.00030442137522792835	0.05682619998763497	-4.999999999999994e-7	556.0	556.0	556.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	67.97454706073196	-20.875371102905294	-67.96085970143862	23.430441099837143				
	1744	1563	0.0006651429479120524	0.05155729882977145	-4.999999999999996e-7	613.0	613.0	613.0	0.9883399999999998	0.0	1	-59.99999999999999	59.99999999999999	-35.73340084156783	-9.505787102899179	35.741133275276276	10.105211160901666				
	1744	1563	0.0007193596149173791	0.04967673915865813	-4.999999999999996e-7	636.0	636.0	636.0	0.9883399999999998	0.0	1	-59.99999999999999	59.99999999999999	-37.1008563365799	-9.80683780110098	37.109863802658474	10.428924481718129				
	1548	1762	0.0006447900721706246	0.04752756762782284	-4.999999999999996e-7	665.0	665.0	665.0	1.0094699999999999	0.0	1	-59.99999999999999	59.99999999999999	-142.02414746568363	-56.50586454065245	142.16280886307214	66.72667163142394				
	1548	1762	0.0006182371890319772	0.04698580652409684	-4.999999999999994e-7	673.0	673.0	673.0	1.0094699999999999	0.0	1	-59.99999999999999	59.99999999999999	-143.63914683874236	-57.21640660947921	143.77518316776613	67.55517507343278				
	1903	1208	0.0013784762401858536	0.06918507917148006	-4.999999999999997e-7	457.0	457.0	457.0	0.9873	0.0	1	-59.99999999999999	59.99999999999999	-77.89137509565215	5.890010617421552	77.96506083604766	-2.1917007072371804				
	1903	1208	0.0013322523372823565	0.07202727403329116	-4.999999999999996e-7	438.99999999999994	438.99999999999994	438.99999999999994	0.9873	0.0	1	-59.99999999999999	59.99999999999999	-74.82783446455113	5.550940040920843	74.89354354706815	-1.9983682921431738				
	879	389	0.000624536591012522	0.04855994932730769	-4.999999999999993e-7	651.0	651.0	651.0	0.9883399999999998	0.0	1	-59.99999999999999	59.99999999999999	-83.56101991828602	-11.971042194754045	83.5996541543207	14.975049905502125				
	879	1696	0.0005995247457081277	0.047771745728829244	-4.999999999999993e-7	662.0	662.0	662.0	0.9883399999999998	0.0	1	-59.99999999999999	59.99999999999999	-84.85620320049027	-12.084946704303459	84.89443974370856	15.131795350863689				
	505	369	0.0008465137689880357	0.14472556248004512	-4.999999999999994e-7	219.0	219.0	219.0	1.05682	0.0	1	-59.99999999999999	59.99999999999999	7.051604053624269	-0.12395414905591545	-7.051195327467939	0.193884178765817				
	505	339	0.00330064455858602	0.1255540096420751	-4.999999999999996e-7	252.0	252.0	252.0	0.9905300000000001	0.0	1	-59.99999999999999	59.99999999999999	1.9428902662409466e-14	5.863385368352141e-5	0.0	0.0				
	1762	1315	0.0011023575816287885	0.05047870398253847	-4.999999999999994e-7	626.0	626.0	626.0	1.0152892561983466	0.0	1	-59.99999999999999	59.99999999999999	-121.77691425395942	33.77591361616816	121.93515381182137	-26.529818075226324				
	1762	1067	0.0011340738686847725	0.04924908186617946	-4.999999999999993e-7	642.0	642.0	642.0	1.0283057851239665	0.0	1	-59.99999999999999	59.99999999999999	-115.39344815983247	32.005376794857874	115.54339289068021	-25.493718868905823				
	636	1998	0.0038284606118113005	0.10751212338506412	-4.999999999999994e-7	294.0	294.0	294.0	1.0132608695652177	0.0	1	-59.99999999999999	59.99999999999999	16.660628950050942	11.269136670911609	-16.647144779638417	-10.89041283944098				
	636	1998	0.004070646457934963	0.1047280977075811	-4.999999999999993e-7	302.0	302.0	302.0	1.0132608695652177	0.0	1	-59.99999999999999	59.99999999999999	17.139008313260724	11.511585494897899	-17.123902413089954	-11.122889635078609				
	296	1843	0.001767030602481277	0.0735271900453268	0.0005690289489815576	430.0	430.0	430.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	128.90179471656953	-30.406605862540793	-128.62241669085714	41.967185380715065				
	1701	636	0.0007966610775681697	0.04132987017408923	0.002491598588127509	765.0	765.0	765.0	0.9746835443037972	0.0	1	-59.99999999999999	59.99999999999999	401.16386502472653	50.75254298336892	-400.0824050368954	5.055380526223722				
	995	521	0.0010167943513410427	0.05508162039010967	-4.999999999999993e-7	574.0	574.0	574.0	1.0413636363636365	0.0	1	-59.99999999999999	59.99999999999999	5.265762036517159e-23	5.325350826981277e-5	0.0	0.0				
	1177	296	0.0006978268675540449	0.04109648115479178	0.002486962192390731	769.0	769.0	769.0	0.9999999999999991	0.0	1	-59.99999999999999	59.99999999999999	-23.513234595119677	-15.11075573506333	23.517823332632815	15.08562885627111				
	1417	296	0.0007803003561902278	0.04083403222054617	0.002102391697123981	774.0	774.0	774.0	0.9999999999999991	0.0	1	-59.99999999999999	59.99999999999999	393.7749353664773	38.319671778116884	-392.765463500518	14.254463663249814				
	1084	1389	0.0008825194765052983	0.05089497982243997	-4.999999999999993e-7	621.0	621.0	621.0	1.0136	0.0	1	-59.99999999999999	59.99999999999999	157.76450623433823	-2.1139398144716326	-157.56488581472016	13.626123033038457				
	88	1389	0.0009554588209761532	0.04866173022469126	-4.999999999999993e-7	649.0	649.0	649.0	1.0136	0.0	1	-59.99999999999999	59.99999999999999	163.0869471979482	-2.532380053441885	-162.85601832716546	14.293693958590595				
	296	1448	0.00046550950338768415	0.027025273647894935	-4.999999999999993e-7	1169.0	1169.0	1169.0	1.0363636363636362	0.0	1	-59.99999999999999	59.99999999999999	19.524971507462684	21.264670362549097	-19.52148174859674	-21.06201622127846				
	910	296	0.0005087612527069313	0.028727913764533024	0.002274188527888591	1100.0	1100.0	1100.0	0.9649122807017546	0.0	1	-59.99999999999999	59.99999999999999	611.1731758942275	68.36333585295374	-609.5879672053779	20.873880876163327				
	1208	1638	0.0003656166128585355	0.03217657449443794	-4.999999999999994e-7	982.0	982.0	982.0	1.0436363636363637	0.0	1	-59.99999999999999	59.99999999999999	-5.551115251577589e-15	5.2243293424685504e-5	0.0	0.0				
	1616	1307	0.0011598309575847664	0.029538683906763036	0.0904943383974435	1069.0	1069.0	1069.0	1.0269470916858359	0.0	1	-59.99999999999999	59.99999999999999	118.37226982819632	-54.49764274777772	-118.20604753120305	48.22325735388151				
	636	1580	0.0004920389136297854	0.03162671407845135	-4.999999999999993e-7	999.0	999.0	999.0	1.0727272727272728	0.0	1	-59.99999999999999	59.99999999999999	-624.1484693980175	7.323949929934673	626.0190578024027	112.91164259073436				
	726	969	0.001900833034926858	0.092329580263379	-4.999999999999993e-7	343.0	343.0	343.0	1.0388500000000003	0.0	1	-59.99999999999999	59.99999999999999	-154.45986227428804	6.958562072280613	154.8785628821161	13.379129022549769				
	726	1150	0.002066815544331279	0.1001282189143091	-4.999999999999994e-7	316.0	316.0	316.0	1.0388500000000003	0.0	1	-59.99999999999999	59.99999999999999	-154.33116262965123	6.402712616371371	154.78552631235848	15.609285201431955				
	726	1571	0.0020538518405908905	0.10048212540214212	-4.999999999999994e-7	315.0	315.0	315.0	1.0388500000000003	0.0	1	-59.99999999999999	59.99999999999999	5.01948263337931	6.404240388600808	-5.018229679915167	-6.34288727186488				
	726	1758	0.0006484367184795665	0.045591199435980855	-4.999999999999994e-7	693.0	693.0	693.0	1.0387142857142857	0.0	1	-59.99999999999999	59.99999999999999	0.12057615692654809	20.29378411700218	-0.11811611699068224	-20.12076635562376				
	726	1785	8.077906536108275e-5	0.0053252155318724275	-4.999999999999994e-7	3000.0	5931.0	5931.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-91.00593553800005	31.835615688846303	91.01234641805146	-31.412931394600584				
	1282	505	0.0006357899345404694	0.05047734383537515	-4.999999999999994e-7	626.0	626.0	626.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	72.37213229056991	9.267913769635411	-72.34294572366322	-6.950643529999547				
	1282	505	0.000623041496626869	0.048236736089004056	-4.999999999999994e-7	655.0	655.0	655.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	75.73663164036431	9.674079379888546	-75.70531177076445	-7.249193915671309				
	1068	48	0.0004136775795259273	0.04901716230256196	-4.999999999999994e-7	645.0	645.0	645.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999	-42.38907545444974	-15.271650831903427	42.39636570526733	16.135539557235433				
	1223	1334	0.0006377197717603522	0.04961596970125366	-4.999999999999994e-7	637.0	637.0	637.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	60.40122570239075	7.7819187377015835	-60.38078641591492	-6.191640626856452				
	1223	1334	0.0006550718497734743	0.048022365691099154	-4.999999999999994e-7	658.0	658.0	658.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	62.41128024265997	7.990913728550586	-62.38886870842215	-6.3478990435731975				
	1223	1456	0.002668239288660765	0.06692457172723576	0.11517098395274014	472.0	472.0	472.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999	36.44245553601469	-7.142323400567979	-36.4118281696991	-5.4124281977072854				
	1145	1089	0.003560101279590119	0.12149837665217321	-4.999999999999994e-7	260.0	260.0	260.0	1.04735	0.0	1	-59.99999999999999	59.99999999999999	3.18676585847029	-5.63703837232175	-3.1853712493725657	5.684687153309702				
	1145	1089	0.0032928906819893306	0.12347595874547117	-4.999999999999996e-7	256.0	256.0	256.0	1.04735	0.0	1	-59.99999999999999	59.99999999999999	3.150543211142499	-5.538893162388073	-3.1492940813958046	5.585786564241317				
	1671	1562	0.008653681684272656	0.20238424785779222	-4.999999999999997e-7	156.0	156.0	156.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	26.537117009357342	8.981940603760883	-26.475128800049802	-7.532164259402579				
	1671	1562	0.004101548348357742	0.15488691042120314	-4.999999999999997e-7	204.0	204.0	204.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	34.49897054324174	12.305407570432115	-34.448751451913715	-10.40892847259282				
	1671	1562	0.003924730066237812	0.14862599826784317	-4.999999999999994e-7	213.0	213.0	213.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	35.951369316168005	12.826464994974929	-35.899181109432284	-10.850090700370641				
	73	299	0.00808775751104657	0.25298690248766526	-4.999999999999996e-7	125.0	125.0	125.0	1.015	0.0	1	-59.99999999999999	59.99999999999999	12.33694165265195	0.47358072183067434	-12.325195031905892	-0.1060913546098064				
	73	299	0.008112854578757515	0.24940302313889728	-4.999999999999997e-7	127.0	127.0	127.0	1.015	0.0	1	-59.99999999999999	59.99999999999999	12.514262418522733	0.473376087151613	-12.502138709766614	-0.10062016091616441				
	1716	951	0.0035676541043374015	0.10777675335430212	-4.999999999999996e-7	293.0	293.0	293.0	0.835	0.0	1	-59.99999999999999	59.99999999999999	21.55547807700146	155.68185867218398	-20.906433583071358	-136.07454240302107				
	1716	951	0.0025443527897510867	0.10275475231272806	-4.999999999999996e-7	308.0	308.0	308.0	1.09	0.0	1	-59.99999999999999	59.99999999999999	10.420384942661821	-111.40662594690495	-10.020595318031539	127.55234322891941				
	391	366	0.05785127872608695	1.0056149019971512	-4.999999999999994e-7	32.0	32.0	32.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	0.005168723351656882	-0.03677676040972183	-0.0051678932302975916	0.036839330176467025				
	1074	1164	0.010704204892154696	0.3603764405832598	0.001732304397555025	88.0	88.0	88.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-20.77856099318439	0.8425191237879073	20.824054192309685	0.5124760605441582				
	1164	677	0.012282156809705784	0.3151353077055792	0.0006210542047380468	101.0	101.0	101.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999	15.4570571901126	3.0923866499604515	-15.427147182015343	-2.387722675400452				
	1164	677	0.011288460610957729	0.31818743671639144	-4.999999999999994e-7	100.0	100.0	100.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	15.29988017444196	3.1480038103797776	-15.272907898332194	-2.3876866933488934				
	1389	1222	0.004441769302955218	0.15581432803831818	-4.999999999999994e-7	202.99999999999997	202.99999999999997	202.99999999999997	1.0375	0.0	1	-59.99999999999999	59.99999999999999	33.05843801485271	2.541878207183448	-33.01090637507454	-0.8744485767275344				
	1389	568	0.020718254966094918	0.6078511882354896	-4.999999999999994e-7	52.0	52.0	52.0	0.9638120694972756	0.0	1	-59.99999999999999	59.99999999999999	1.512678868928336e-13	5.9519506301292026e-5	0.0	0.0				
	1389	1222	0.004182309720556093	0.15564455473570313	-4.999999999999996e-7	202.99999999999997	202.99999999999997	202.99999999999997	1.0375	0.0	1	-59.99999999999999	59.99999999999999	33.09179131967021	2.5988630042686833	-33.04693442313308	-0.9294635298020162				
	797	139	0.0009391749703859243	0.05248521906171545	-4.999999999999996e-7	602.0	602.0	602.0	0.98655	0.0	1	-59.99999999999999	59.99999999999999	-174.5035680357965	19.103013735687995	174.7532341998437	-5.150515064459025				
	797	139	0.0006876780647247325	0.050881358852226166	-4.999999999999997e-7	621.0	621.0	621.0	0.98655	0.0	1	-59.99999999999999	59.99999999999999	-180.10111321736568	18.918284368564205	180.2956558066344	-4.5240038167677845				
	797	139	0.000860311351550583	0.05236109152448535	-4.999999999999994e-7	604.0	604.0	604.0	0.98655	0.0	1	-59.99999999999999	59.99999999999999	-174.949473182262	18.892797354709447	175.1792717360443	-4.906520471656188				
	1548	1024	0.020965386603718505	0.29296639019948634	-4.999999999999997e-7	108.0	108.0	108.0	0.9999999999999998	0.0	1	-59.99999999999999	59.99999999999999	1.8131298156300695	-2.575830553198731	-1.81125079850936	2.60214330289713				
	1548	1839	0.00128432153937763	0.04867586302263836	-4.999999999999994e-7	649.0	649.0	649.0	0.9545454545454545	0.0	1	-59.99999999999999	59.99999999999999	-69.77369596877531	67.4762155191169	69.87328007417405	-63.701912777083734				
	1940	830	0.012359304699161314	0.41772282338317757	-5.001582341071139e-7	74.0	74.0	74.0	1.0126582278481013	-0.0	1	-59.99999999999999	59.99999999999999	-13.067029517000222	-8.014850269977728	13.095210877987352	8.967384200083968				
	1940	830	0.012426608068071904	0.3974498392259396	-5.001582341071139e-7	78.0	78.0	78.0	1.0126582278481013	-0.0	1	-59.99999999999999	59.99999999999999	-13.746953532140276	-8.400199183701403	13.77824946950103	9.401214762149525				
	186	1064	0.0005793492907266373	0.039182761952532834	-4.999999999999994e-7	807.0	807.0	807.0	1.0259740259740262	0.0	1	-59.99999999999999	59.99999999999999	-394.60326464064485	38.26601905418497	395.422969503932	17.172613856452774				
	186	826	0.0006964373425206395	0.04275935895848224	-4.999999999999996e-7	739.0	739.0	739.0	1.0259740259740262	0.0	1	-59.99999999999999	59.99999999999999	-31.04057626500556	31.714408398454392	31.05292234047611	-30.956338052994344				
	186	1289	0.0006083212631026508	0.04143294331716995	-4.999999999999994e-7	763.0	763.0	763.0	1.0259740259740262	0.0	1	-59.99999999999999	59.99999999999999	-35.53684752722387	36.30829413996215	35.55098195660788	-35.34553911092143				
	186	1140	0.0006366437467162723	0.04098814756113525	-4.999999999999993e-7	771.0	771.0	771.0	1.0259740259740262	0.0	1	-59.99999999999999	59.99999999999999	-33.95590756405194	34.69302114259243	33.969413182034764	-33.82345289904523				
	745	1957	0.04176669589540164	0.6207363097951676	-4.999999999999996e-7	51.0	51.0	51.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	9.263130101085657	3.921677390385006	-9.221900091336689	-3.308867369984943				
	745	1957	0.0414031781452772	0.6153539462186326	-4.999999999999994e-7	52.0	52.0	52.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	9.34414530344511	3.956000370040205	-9.302556019285312	-3.3378304907849863				
	1548	981	0.0032582909078912995	0.11936560006050613	-4.999999999999997e-7	265.0	265.0	265.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	15.255647563463567	2.3105026393513444	-15.248986911265908	-2.0664354288212268				
	1548	981	0.003550288042064596	0.12281497516435011	-4.999999999999996e-7	258.0	258.0	258.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	14.830102697268302	2.221641420631581	-14.823247705745993	-1.984448892008584				
	1936	1510	0.0034809126726368703	0.12445125784705315	-4.999999999999996e-7	254.0	254.0	254.0	0.9888999999999999	0.0	1	-59.99999999999999	59.99999999999999	-13.259884733595301	4.17517940491866	13.265689785106696	-3.9675767102260546				
	930	60	0.00031742923541397064	0.020499471622861427	-4.999999999999994e-7	1541.0	1541.0	1541.0	1.0565764023210826	0.0	1	-59.99999999999999	59.99999999999999	-398.7052687047528	152.7869739244898	399.27823203427965	-115.7851485792443				
	1175	281	0.019796270768522896	0.22694187216825848	-4.999999999999497e-7	139.0	139.0	139.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-9.791364103849413e-7	-6.7369610535639	0.011093469005316398	6.864165185770826				
	1866	412	0.007642621633211232	0.061484133934457556	-4.9999999999995e-7	509.99999999999994	509.99999999999994	509.99999999999994	1.0	0.0	1	-59.99999999999999	59.99999999999999	43.459951306032	-0.9732933236264982	-43.3146751723905	2.142075015933849				
	1786	1674	0.004942653903742957	0.05669358882570604	-4.999999999999499e-7	556.0	556.0	556.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-9.790929601399425e-7	19.999999277378187	0.016963260113624493	-19.805379572251354				
	723	1674	0.005098000538950521	0.05725997080170986	-4.999999999999499e-7	550.0	550.0	550.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-9.790929633526754e-7	9.999999294061114	0.004417034973850821	-9.950341387219476				
	464	1959	0.008059631420305153	0.06269256599316816	-4.999999999999498e-7	500.0	500.0	500.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	119.99977458316644	-9.99996439130205	-118.85363040829407	18.91540062395608				
	928	987	0.00880845324893119	0.060782997071505224	-4.999999999999497e-7	515.0	515.0	515.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	62.90505606647061	-19.99996383067443	-62.524492584391886	22.626104401588538				
	392	1394	0.00822712091327286	0.06199879217124051	-4.999999999999498e-7	505.99999999999994	505.99999999999994	505.99999999999994	1.0	0.0	1	-59.99999999999999	59.99999999999999	119.99975384650993	-9.999964176102974	-118.83889353214363	18.748147224901462				
	750	1325	0.010555923465926376	0.09788205645863761	-4.999999999999498e-7	321.0	321.0	321.0	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	3.353203238118547e-5	0.0	-3.3532032225754275e-5	4.666531999664155e-5				
	1898	926	9.999999965657482e-10	0.09331317138058781	-4.999999999999994e-7	339.0	339.0	339.0	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	2.032098845475017e-11	1.3885059582963455	0.0	-1.386562371392315				
	656	1407	0.00806206706498992	0.06315037013239437	-4.999999999999497e-7	497.0	497.0	497.0	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	31.096657079144524	2.030080590976913	-31.025320223657264	-1.4712425479647988				
	247	985	0.0072287156192830035	0.064712970418767	-4.999999999999498e-7	486.00000000000006	486.00000000000006	486.00000000000006	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	32.888201414795795	0.0	-32.81661460384056	0.6409145699090324				
	1141	1196	0.006135213045166095	0.047129226892203176	-4.999999999999497e-7	665.0	665.0	665.0	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	1.7887951819074238e-5	0.0	-1.788795181907424e-5	5.4875283694855136e-5				
	1524	1630	0.00902342109235971	0.0638984001570799	-4.999999999999498e-7	490.00000000000006	490.00000000000006	490.00000000000006	1.0144927536231885	0.0	1	-59.99999999999999	59.99999999999999	11.7696341913249	-19.999975213340583	-11.728301926681766	20.29272463941553				
	1593	1498	0.027605094964020808	0.3192357038189727	-4.999999999999496e-7	99.0	99.0	99.0	1.0144927536231885	0.0	1	-59.99999999999999	59.99999999999999	-9.69048039521497e-7	8.150829561720677	0.01560016657279044	-7.970377075508739				
	1874	1498	0.03953586528228774	0.4386489916129742	-4.999999999999495e-7	72.0	72.0	72.0	1.0144927536231885	0.0	1	-59.99999999999999	59.99999999999999	71.412540408429	9.178734218211838	-69.66925407979988	10.16302187818678				
	691	1153	0.009875399793464341	0.09783229127179145	-4.999999999999497e-7	322.0	322.0	322.0	0.975	0.0	1	-59.99999999999999	59.99999999999999	75.9788742111806	0.0	-75.50786948738512	4.666146927349962				
	395	1153	0.009479386384452206	0.1330448066725712	-4.999999999999501e-7	237.0	237.0	237.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-9.68851251153455e-7	3.7785873626406703	0.0011194967734907716	-3.7628283830772093				
	1887	560	0.006084643765420689	0.08836805950467064	-4.9999999999995e-7	357.0	357.0	357.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	110.00000103509879	-2.7743415530660176	-109.39114959689604	11.616829333730054				
	152	560	0.014816907574383701	0.2071786483702727	-4.999999999999501e-7	153.0	153.0	153.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-9.690878810778836e-7	0.1525676799868645	3.8183017262191105e-6	-0.15246735641453543				
	1597	832	0.007115306496197262	0.05861231455008459	-4.999999999999498e-7	535.0	535.0	535.0	1.0499999999999998	0.0	1	-59.99999999999999	59.99999999999999	51.735401388282654	0.0	-51.56187621672424	1.4294677592945064				
	642	1625	0.015584478804601185	0.9135932778464332	-4.999999999999996e-7	35.0	35.0	35.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	0.27808400188477117	-0.1996053455137461	-0.2780681447465898	0.200592596638575				
	642	918	0.015620918250216057	0.877232013866974	-4.999999999999996e-7	37.0	37.0	37.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	0.25298502190901784	-0.15968302523158112	-0.2529728813969496	0.160422459266894				
	642	1773	0.01656693810908299	0.8844438396911913	-4.999999999999994e-7	36.0	36.0	36.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	0.30701140763739826	-0.21157921661026252	-0.30699140784554024	0.212704603088647				
	642	1518	0.016156600368900112	0.867005286341037	-4.999999999999996e-7	37.0	37.0	37.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	0.29084349333353593	-0.16222454132050768	-0.29082793343160995	0.163117179154046				
	642	122	0.01561667236475443	0.9333286289401294	-4.999999999999993e-7	34.0	34.0	34.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	0.08670788144365578	-0.07754458038774044	-0.08670604601501997	0.0777118948905263				
	642	1859	0.01600836476845836	0.921701250313993	-4.999999999999996e-7	35.0	35.0	35.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	0.005819796938585113	-0.1591445307336456	-0.005816270550709657	0.15940522497128704				
	991	1407	0.0038656793413570337	0.11434504131793213	-4.999999999999996e-7	277.0	277.0	277.0	1.0405000000000004	0.0	1	-59.99999999999999	59.99999999999999	-30.974846183818013	-19.978175365924884	31.025320223657264	21.47122783719485				
	1778	985	0.003793246835773643	0.11709640715423211	-4.999999999999996e-7	270.0	270.0	270.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	-32.779030411864674	0.17933473929074784	32.81661460384056	0.9809324517864947				
	402	922	0.0025729111761151145	0.12317386366217113	-4.999999999999994e-7	257.0	257.0	257.0	1.0599999999999998	0.0	1	-59.99999999999999	59.99999999999999	1.5525206035410115	-1.9302300860209893	-1.5523606141625153	1.937938769837571				
	402	1927	0.0026808960630761865	0.1304335436239442	-4.999999999999992e-7	243.00000000000003	243.00000000000003	243.00000000000003	1.0599999999999998	0.0	1	-59.99999999999999	59.99999999999999	-157.78902164609136	-1.7750902025904962	158.46550806851528	34.688211504409274				
	402	1402	0.0032385518739314937	0.11451606507483116	-4.999999999999996e-7	276.0	276.0	276.0	1.0599999999999998	0.0	1	-59.99999999999999	59.99999999999999	1.562982853729903	-1.5443296312767463	-1.5628244089598948	1.5499817070366173				
	1902	360	0.0021777383678237235	0.10978169938224012	-4.999999999999994e-7	288.0	288.0	288.0	1.0130000000000001	0.0	1	-59.99999999999999	59.99999999999999	48.06728592348539	3.6868034021447103	-48.01794119802597	-1.1992414554791515				
	1902	360	0.0020909692098254598	0.10940065861517713	-4.999999999999994e-7	289.0	289.0	289.0	1.0130000000000001	0.0	1	-59.99999999999999	59.99999999999999	48.232693081840395	3.7346066726512293	-48.18498247500052	-1.238310395259081				
	1902	360	0.002164308989984747	0.10419134805345509	-4.999999999999996e-7	304.0	304.0	304.0	1.0130000000000001	0.0	1	-59.99999999999999	59.99999999999999	50.64896836940368	3.837183817222801	-50.594526329351034	-1.2162548458909996				
	261	126	0.001782857669435274	0.08882667063329919	-4.999999999999996e-7	356.0	356.0	356.0	1.0170000000000001	0.0	1	-59.99999999999999	59.99999999999999	-148.0360000336444	41.2359531072296	148.44428419543357	-20.894109175566715				
	261	126	0.001803570497049317	0.09037929632218318	-4.999999999999994e-7	350.0	350.0	350.0	1.0170000000000001	0.0	1	-59.99999999999999	59.99999999999999	-145.4979097480006	40.51083858046679	145.89687020112595	-20.518353776054784				
	1142	1959	0.001524311994446274	0.0890997072780662	-4.999999999999996e-7	355.0	355.0	355.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	-118.64161889166569	18.707914049552198	118.85363040829407	-6.315278894973522				
	1142	987	0.0015353866296092236	0.09134734870457739	-4.999999999999996e-7	346.0	346.0	346.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	-62.465131354273154	10.395564509127588	62.524492584391886	-6.863835122625808				
	1142	1394	0.001608214851228353	0.08504749752522157	-4.999999999999996e-7	372.0	372.0	372.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	-118.61733367836787	14.796305291002179	118.83889353214363	-3.0794665588223435				
	1131	1142	0.0016557544221687094	0.08968615504024446	-4.999999999947779e-7	353.0	353.0	353.0	1.0389610389610389	0.0	1	-59.99999999999999	59.99999999999999	-14.997183499787997	1.8117611421055484	15.000560028722843	-1.6288110455983822				
	809	1787	0.0017032909538646417	0.09900111716132791	-4.999999999999996e-7	320.0	320.0	320.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	34.034158268633504	26.369039583938797	-34.005713635080696	-24.715685633592045				
	809	1787	0.0017431803586071691	0.1318475618969391	-4.999999999999993e-7	240.0	240.0	240.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	25.477904134480962	19.90270235442141	-25.46148907589034	-18.661075271310402				
	1240	720	0.007100557415922943	0.2400183387280352	-4.999999999999994e-7	132.0	132.0	132.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.761321920852471	1.2015151379074864	-2.7607387030251753	-1.1817457232552928				
	1240	720	0.006811647945622768	0.2453833773781642	-4.999999999999996e-7	129.0	129.0	129.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.698943139327509	1.1802286401310382	-2.6984077933991437	-1.1608882428910667				
	480	145	0.001222274994815074	0.061869698240549185	-4.999999999999994e-7	511.00000000000006	511.00000000000006	511.00000000000006	1.0500000000000003	0.0	1	-59.99999999999999	59.99999999999999	-195.31711298045394	-64.09291510387735	195.82754913141727	89.9304685693482				
	480	76	0.0012248686845133306	0.05717756380704687	-4.999999999999993e-7	553.0	553.0	553.0	1.0500000000000003	0.0	1	-59.99999999999999	59.99999999999999	-195.1675134128496	-65.94434921521682	195.68123994395364	89.92544753928681				
	480	475	0.0014942561691667178	0.06508242129936848	-4.999999999999994e-7	486.00000000000006	486.00000000000006	486.00000000000006	1.0500000000000003	0.0	1	-59.99999999999999	59.99999999999999	0.10749507220427586	-85.31801313293886	-9.791259614386027e-7	89.99997855423278				
	402	1013	0.001632342064647768	0.08698290742983288	-4.999999999999994e-7	364.0	364.0	364.0	1.0450000000000002	0.0	1	-59.99999999999999	59.99999999999999	-265.9137646632035	-2.992241648559125	267.0507090670039	63.57685657516164				
	402	1882	0.0011120027027249524	0.09221994781008168	-4.999999999999996e-7	343.0	343.0	343.0	1.0450000000000002	0.0	1	-59.99999999999999	59.99999999999999	-276.1337973738577	-4.372551114255621	276.96910277124766	73.64565502652971				
	402	1033	0.0010511812660068463	0.08722870607386518	-4.999999999999994e-7	363.0	363.0	363.0	1.0450000000000002	0.0	1	-59.99999999999999	59.99999999999999	-266.31870511605615	-4.631288177342578	267.0532252437437	65.58299795108482				
	800	994	0.0016310908329317535	0.10246668952142508	-4.999999999999996e-7	309.0	309.0	309.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	25.268447926873282	37.8362237453531	-25.237815771261253	-35.91182916547439				
	800	6	0.0017651848011294568	0.09971449945030908	-4.999999999999994e-7	317.0	317.0	317.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	31.08572840532023	17.221018427846374	-31.06499560390682	-16.049778850449346				
	800	6	0.0016884262905985305	0.1048895413777441	-4.999999999999996e-7	302.0	302.0	302.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	29.526511091607627	16.419216508714744	-29.50858747174474	-15.305700566534991				
	800	6	0.001628245574354958	0.10421239985500212	-4.999999999999996e-7	304.0	304.0	304.0	1.0125	0.0	1	-59.99999999999999	59.99999999999999	29.7107722395013	16.540075631733554	-29.693261857658747	-15.419307927120016				
	1610	1780	0.0017074431753641183	0.10017058956864909	-4.999999999999994e-7	316.0	316.0	316.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	20.936007825961607	4.239742438858945	-20.928620982600254	-3.8063258936483337				
	1610	1780	0.0018692307408860142	0.10420676250668813	-4.999999999999994e-7	304.0	304.0	304.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	20.128420609786318	4.057510060626654	-20.12094837266794	-3.6408917235747698				
	1610	686	0.0015214680377001204	0.09406473932190053	-4.999999999999994e-7	336.0	336.0	336.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	15.919289311902249	-6.080593870509058	-15.915100159413079	6.339641177356703				
	825	1300	0.0014560361422987843	0.1071444346101321	-4.999999999999996e-7	295.0	295.0	295.0	0.9875000000000003	0.0	1	-59.99999999999999	59.99999999999999	32.76047862567383	41.617114339296855	-32.72452702905712	-38.97151172380368				
	404	891	0.0019419423266703597	0.13243151226963418	-4.999999999999993e-7	239.0	239.0	239.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	1.3659047667094348	-16.08005889397293	-1.3610784997509935	16.409241516176863				
	404	891	0.0024955811206626966	0.12333572540663414	-4.999999999999994e-7	257.0	257.0	257.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	1.370335290381262	-17.272157135155624	-1.363185929831868	17.625543767457618				
	404	891	0.0027483249675536864	0.13035645920637717	-4.999999999999993e-7	243.00000000000003	243.00000000000003	243.00000000000003	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	1.2826388052281557	-16.342720445288126	-1.275590884093894	16.677065549001565				
	175	511	0.0018399462611361594	0.10279478666455513	-4.999999999999996e-7	308.0	308.0	308.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	-3.607947928034844	-32.669786275847656	3.6268524475185493	33.72600512664926				
	175	511	0.0017488503981910833	0.10326204126119412	-4.999999999999996e-7	306.0	306.0	306.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	-3.5603653893531635	-32.52594604144835	3.5781722966991607	33.57742107680659				
	393	735	0.001669748016756792	0.09694564380659719	-4.999999999999996e-7	326.0	326.0	326.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	32.932434071022655	27.13821152314275	-32.904903199997584	-25.539714013638932				
	989	1576	0.0020466973633443196	0.09189958543816988	-4.999999999999996e-7	344.0	344.0	344.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.1102230351587793e-14	5.6991775015051556e-5	0.0	0.0				
	457	35	0.0016767131642082894	0.10305155517206209	-4.999999999999994e-7	307.0	307.0	307.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	32.205469014694756	13.11549420723422	-32.18555910257673	-11.891771689794366				
	877	352	0.0010678362384371647	0.07227076296308957	-4.999999999999996e-7	438.0	438.0	438.0	0.9875000000000003	0.0	1	-59.99999999999999	59.99999999999999	93.41336660972382	50.946797517368566	-93.30570807011804	-43.660452855888536				
	1742	914	0.0027035468960737996	0.12684671838989414	-4.999999999999993e-7	249.00000000000003	249.00000000000003	249.00000000000003	1.0	0.0	1	-59.99999999999999	59.99999999999999	-7.452936897607746	37.39636682920156	7.488249108124036	-35.73951291277394				
	1742	914	0.0019236780674418768	0.1327076154404202	-4.999999999999993e-7	238.0	238.0	238.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-7.368141856464848	35.69976845601071	7.391103140277668	-34.1156989039894				
	1	110	0.014498843453566045	0.12481565221246395	0.009602613653895985	252.0	252.0	252.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	38.85927803200216	-6.59643349407841	-38.64316840004574	7.457030384315266				
	1260	832	0.005266986333953071	0.1882601942916152	-4.999999999999993e-7	168.0	168.0	168.0	1.0500000000000003	0.0	1	-59.99999999999999	59.99999999999999	-51.420334380851486	-11.47086970148369	51.56187621672424	16.530114493336654				
	1569	1795	0.011197616635488171	0.30859976249089616	-4.999999999999996e-7	103.0	103.0	103.0	0.9824999999999999	0.0	1	-59.99999999999999	59.99999999999999	0.10196122752409291	-2.5124452137449973	-0.101287985821255	2.53105233221892				
	1869	787	0.02797034384417333	0.4931712673173685	-4.999999999999994e-7	64.0	64.0	64.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.724043889768547	0.8457257310781339	-5.71487122002896	-0.6839430433690551				
	1991	281	0.006661823928139012	0.20479448869591224	-4.999999999999996e-7	155.0	155.0	155.0	1.0175	0.0	1	-59.99999999999999	59.99999999999999	0.014826349836088625	6.978962309983877	-0.011093469005316398	-6.864165185770826				
	384	1551	0.002107589069334157	0.07051264708863376	-4.999999999999996e-7	448.00000000000006	448.00000000000006	448.00000000000006	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-8.388716838330263	11.949566435712043	8.392805620489083	-11.812715386403509				
	384	1551	0.0020446995853686894	0.0714675966679928	-4.999999999999996e-7	442.0	442.0	442.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-8.29200065300498	11.77974786907736	8.295862416756822	-11.644714600985221				
	384	1779	0.008895401810409341	0.26607485617217524	-4.999999999999997e-7	119.0	119.0	119.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.0685676491423655	0.42797918282992936	-7.064296877974136	-0.30018184401265846				
	384	1779	0.008288910519718964	0.25783955642650525	-4.999999999999996e-7	123.0	123.0	123.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.294069317728577	0.45102523307992104	-7.289831099586467	-0.3191366679679276				
	176	1453	0.0014242289279325123	0.07212940387122507	-4.999999999999997e-7	438.0	438.0	438.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-24.303009741835776	-22.869551686802144	24.318346828129524	23.646343769178344				
	176	1453	0.0015868694172243775	0.07578957593927389	-4.999999999999997e-7	417.0	417.0	417.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-23.15468666657648	-21.73698164025617	23.170163742813838	22.476226120196245				
	794	1759	0.007175662768224094	0.23416850630084127	-4.999999999999994e-7	135.0	135.0	135.0	1.011931818181818	0.0	1	-59.99999999999999	59.99999999999999	4.024558457868271e-14	4.444151771032484e-5	0.0	0.0				
	794	489	0.022434141646180128	0.5349805726179834	-4.999999999999996e-7	59.0	59.0	59.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.6110608008478233	2.8810483771385673	-3.6058008234430567	-2.7555704832493384				
	360	96	0.015593041557669494	0.3339595904928503	-4.999999999999996e-7	95.0	95.0	95.0	0.9870000000000001	0.0	1	-59.99999999999999	59.99999999999999	16.6992270823303	2.200803749311332	-16.65690244254144	-1.29427581817019				
	360	996	0.01621250214120542	0.3565546170952194	-4.999999999999994e-7	89.0	89.0	89.0	0.9870000000000001	0.0	1	-59.99999999999999	59.99999999999999	18.01677947316417	2.5750068493085077	-17.965401431407642	-1.44501982107405				
	360	257	0.01524198121774834	0.33275163624302845	-4.999999999999994e-7	95.0	95.0	95.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.635804509469257	-0.2386659432965319	-7.627068112920568	0.42944338569538987				
	105	1718	0.05287182598144176	0.1256704552094501	-4.999999999999994e-7	231.99999999999997	231.99999999999997	231.99999999999997	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.10315146352784232	-0.16602861907252078	-0.103133109123446	0.16612729416657201				
	253	1697	0.0015933541251056085	0.07221041435446296	-4.999999999999996e-7	438.0	438.0	438.0	0.96843	0.0	1	-59.99999999999999	59.99999999999999	-73.02182888773814	27.890684720388865	73.10818392205643	-23.977040459987833				
	253	1931	0.00964184486364649	0.28484062840400426	-4.999999999999996e-7	111.00000000000001	111.00000000000001	111.00000000000001	0.9824999999999999	0.0	1	-59.99999999999999	59.99999999999999	12.45644588534207	-0.23418122735482652	-12.442782468747934	0.6378824164078012				
	253	1931	0.005568283751254726	0.2977888437433372	-4.999999999999996e-7	107.0	107.0	107.0	0.9824999999999999	0.0	1	-59.99999999999999	59.99999999999999	11.921592163039334	-0.043600231581297715	-11.914366909874712	0.43005768366552266				
	1770	1594	0.001475038649349306	0.0717861532425409	-4.999999999999996e-7	440.00000000000006	440.00000000000006	440.00000000000006	0.9822199999999999	0.0	1	-59.99999999999999	59.99999999999999	-27.297098523315537	3.5346340573879913	27.307025143708024	-3.05147602127532				
	1770	265	0.07285334999150322	1.0422216360212513	-4.999999999999993e-7	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.6645282740152099	-0.45661169609745017	-0.6640921930653039	0.46290468098564386				
	1770	265	0.07495435996604333	1.0738320219553206	-4.999999999999996e-7	30.0	30.0	30.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.6450157034745638	-0.44310781313230474	-0.6445930659403564	0.44921724154389114				
	1271	992	0.028442584167343417	0.3399980404975003	-4.999999999999996e-7	93.0	93.0	93.0	0.9824999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.433687387284106	1.249002468926136	-3.4297382399641037	-1.2017471838416898				
	1271	992	0.028962394986946048	0.3200487099797113	-4.999999999999994e-7	99.0	99.0	99.0	0.9824999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.654477443982461	1.3012970301190068	-3.649944544324188	-1.2511584411626149				
	1271	992	0.026961494437718617	0.3007122442126212	-4.999999999999994e-7	105.0	105.0	105.0	0.9824999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.8886101988789994	1.3882961401715468	-3.8838296217349284	-1.3349286484383247				
	360	1682	0.015810487111662427	0.3329664011582562	-4.999999999999997e-7	95.0	95.0	95.0	0.974	0.0	1	-59.99999999999999	59.99999999999999	9.756597795318593	1.769421028960389	-9.74211438536667	-1.4643493473040896				
	360	458	0.015350274290917267	0.34634348687624034	-4.999999999999997e-7	92.0	92.0	92.0	0.974	0.0	1	-59.99999999999999	59.99999999999999	15.247048757139009	5.198542984782516	-15.209935962905409	-4.361125776556041				
	360	1404	0.015252264250737498	0.3358432945137754	-4.999999999999997e-7	94.0	94.0	94.0	0.974	0.0	1	-59.99999999999999	59.99999999999999	11.047089365546322	1.6361521135438213	-11.029366726801726	-1.2458597064009003				
	360	1952	0.015717227870372007	0.36246155380988354	-4.999999999999994e-7	88.0	88.0	88.0	0.974	0.0	1	-59.99999999999999	59.99999999999999	15.010481146262029	5.418706937653027	-14.9731870472066	-4.558599505613372				
	360	333	0.015834926574504818	0.35259193549282325	-4.999999999999996e-7	90.0	90.0	90.0	0.9219999999999999	0.0	1	-59.99999999999999	59.99999999999999	13.695334546529056	-2.063468562088131	-13.669975704628182	2.62818708385853				
	382	280	0.0013387673580570335	0.07241017785786494	-4.999999999999997e-7	437.0	437.0	437.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-118.68605851538499	1.9496625954369056	118.85544553413492	7.212062822603311				
	382	280	0.0010880251890307553	0.08087072175730195	-4.999999999999994e-7	391.0	391.0	391.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-106.28532925970458	1.2108677056535997	106.39571179790292	6.993699979560884				
	315	860	0.00597194812306932	0.1526475433574451	-4.999999999999994e-7	206.99999999999997	206.99999999999997	206.99999999999997	1.0175	0.0	1	-59.99999999999999	59.99999999999999	16.719708390317567	3.908669731545575	-16.69858505950094	-3.3686999557278092				
	607	1325	5.811362188199916e-5	0.0019601511266402216	-4.999999999999994e-7	3000.0	10000.0	10000.0	1.075	0.0	1	-59.99999999999999	59.99999999999999	-3.353203258102564e-5	9.333064052619045e-5	3.3532032225754275e-5	-4.666531999664155e-5				
	110	834	0.0068089532060398045	0.2570609837039233	-4.999999999999996e-7	123.0	123.0	123.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.065610423671025	3.7206538541016547	-8.060466475483963	-3.5264007099451766				
	110	834	0.0063831023380587285	0.25590684750249026	-4.999999999999994e-7	124.0	124.0	124.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.096528858638179	3.750084496195543	-8.091662646495653	-3.5549400188693263				
	110	834	0.00668556304130642	0.24897670714556727	-4.999999999999994e-7	127.0	127.0	127.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.328818513740831	3.838392202882989	-8.323434567932622	-3.637837231545876				
	1992	861	0.0249829481744355	0.5335672826393463	-4.999999999999997e-7	60.0	60.0	60.0	0.9824999999999999	0.0	1	-59.99999999999999	59.99999999999999	1.323302229676492	0.5810628764793767	-1.3228444041932959	-0.5712281598644657				
	1992	861	0.027194730581475306	0.5379213418516855	-4.999999999999997e-7	59.0	59.0	59.0	0.9824999999999999	0.0	1	-59.99999999999999	59.99999999999999	1.3144898548821367	0.5713643125283365	-1.3139997101002343	-0.5616122568246582				
	1452	1171	0.0011253615727339129	0.07298894628565007	-4.999999999999997e-7	433.0	433.0	433.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-85.59003821991318	-23.244260992163092	85.67274789802381	28.608717838172794				
	234	1196	0.004336263955027636	0.1806776942338881	-4.999999999999996e-7	175.0	175.0	175.0	1.035	0.0	1	-59.99999999999999	59.99999999999999	0.011792068963355412	-16.796885083625877	1.788795181907424e-5	17.289020037597535				
	394	1457	0.025362465766413923	0.5392370742068405	-4.999999999999996e-7	59.0	59.0	59.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.170552229281008	0.22588064693513177	-5.164427989352766	-0.09561645287065368				
	394	1457	0.028428497442362654	0.5600241008426584	-4.999999999999996e-7	56.99999999999999	56.99999999999999	56.99999999999999	1.0	0.0	1	-59.99999999999999	59.99999999999999	4.97850004213287	0.19893871293252718	-4.972137910086943	-0.07355322788902953				
	715	200	0.02101901299854173	0.48017722523587647	-4.999999999999994e-7	66.0	66.0	66.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.821971415563134	-0.10237531810231007	-0.8218421647305433	0.10538384593729723				
	715	200	0.021145493972081545	0.48541385277918153	-4.999999999999996e-7	66.0	66.0	66.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.813132900413923	-0.10109974983220259	-0.8130056598276068	0.10407647769609578				
	1025	324	0.021713572325758025	0.4913904070577024	-4.999999999999996e-7	65.0	65.0	65.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.1638427219003407	0.8761702871176005	-1.1634314388655322	-0.8668069271796265				
	1025	324	0.021428493188340537	0.4878572300232013	-4.999999999999994e-7	65.0	65.0	65.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.1720523111907568	0.8828350113949024	-1.1716405180567677	-0.8734040259326438				
	595	1025	0.04401482584522099	0.08036994112617639	0.014031199816836735	345.0	345.0	345.0	1.0345112968633616	0.0	1	-59.99999999999999	59.99999999999999	11.727695581927879	-4.348246847119229	-11.668922157683546	2.880379202699646				
	530	1324	0.011899597249746614	0.26475878721263124	-4.999999999999994e-7	120.0	120.0	120.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.3423127323808473	0.9804972061768449	-2.3416094826983604	-0.9647959212179511				
	530	1324	0.011910552451425116	0.24942887379589324	-4.999999999999996e-7	127.0	127.0	127.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.488852904947445	1.033656585942919	-2.488060031685479	-1.0169979535304259				
	1915	404	0.0014669612317921782	0.06997595223803245	-4.999999999999996e-7	451.99999999999994	451.99999999999994	451.99999999999994	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	-56.83049626030501	-11.371580546773648	56.876043390260946	13.544292254512289				
	623	35	0.00595929744773716	0.22056186886424428	-4.999999999999994e-7	144.0	144.0	144.0	1.0175	0.0	1	-59.99999999999999	59.99999999999999	-8.588866330372111	-3.7289182563154166	8.594232885723489	3.927591044013197				
	623	35	0.0063363955319596715	0.20216786173502221	-4.999999999999996e-7	157.0	157.0	157.0	1.0175	0.0	1	-59.99999999999999	59.99999999999999	-9.3866176231413	-4.027167856450729	9.393407626196296	4.243857562192407				
	857	459	0.02007009914068444	0.49413930424698255	-4.999999999999994e-7	64.0	64.0	64.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.211806209051083	0.9253909616336258	-5.2062852834212485	-0.7894114043605435				
	857	459	0.02941322511040035	0.5210922560708063	-4.999999999999994e-7	61.0	61.0	61.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	4.951675154871213	0.7987634794876682	-4.94441060100283	-0.6700121112385844				
	33	1546	0.006131602309282709	0.26234905503107425	-4.999999999999994e-7	121.0	121.0	121.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	12.910610802543603	6.372511539069124	-12.8972580348789	-5.80114821606176				
	33	203	0.006019628052098516	0.25635370222036025	-4.999999999999994e-7	124.0	124.0	124.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	12.672719235071774	5.879094239675062	-12.660377474866799	-5.35345746759851				
	1018	358	0.0015159787873521636	0.07266779134301879	-4.999999999999996e-7	434.99999999999994	434.99999999999994	434.99999999999994	0.9799999999999999	0.0	1	-59.99999999999999	59.99999999999999	-18.193115600593522	-1.9043521339568423	18.198429989459026	2.15914289297439				
	1018	993	0.042172474602369475	0.4894258069793154	-4.999999999999994e-7	65.0	65.0	65.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.3655760308862135	1.2845553404722976	-5.35157284631748	-1.1219982267125002				
	1018	1398	0.03997277209967543	0.47649664577426637	-4.999999999999996e-7	67.0	67.0	67.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.706660931831448	1.2060384796186105	-5.69182668264369	-1.0291609048767				
	226	1659	0.023028089810753095	0.4874282081317176	-4.999999999999996e-7	65.0	65.0	65.0	1.035	0.0	1	-59.99999999999999	59.99999999999999	6.007199689570441	2.783752097938518	-5.99516321515925	-2.52893867921261				
	226	148	0.02213720573455261	0.5238379257095436	-4.999999999999993e-7	61.0	61.0	61.0	0.96516	0.0	1	-59.99999999999999	59.99999999999999	5.166855978161439	2.1680592965024092	-5.15964921649806	-1.9974763753036502				
	1421	177	0.0021589984090913347	0.07933694386501226	-4.999999999999996e-7	398.0	398.0	398.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	126.09603191352915	3.9195116224723208	-125.74499314070928	8.980196356561029				
	1421	177	0.0011173511851689036	0.07777611243549445	-4.999999999999997e-7	407.0	407.0	407.0	1.0250000000000001	0.0	1	-59.99999999999999	59.99999999999999	128.5989419184562	5.651002264596857	-128.40980217175934	7.5146067641735925				
	1134	1641	0.029152778868829686	0.5520726581625036	-4.999999999999996e-7	57.99999999999999	57.99999999999999	57.99999999999999	1.0	0.0	1	-59.99999999999999	59.99999999999999	4.27004696705474	1.7273225274008268	-4.26379293754996	-1.608839651624478				
	1134	1641	0.016781027263076304	0.49242711838036657	-4.999999999999996e-7	65.0	65.0	65.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	4.754086026430263	2.0273281364089493	-4.749553792303969	-1.8942840732475819				
	1706	539	0.027819318302182334	0.47690607855631245	-4.999999999999994e-7	67.0	67.0	67.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.47987140902775	1.3268682130515224	-5.471248681685286	-1.1789980457160751				
	1537	1982	0.010187666582005914	0.3074037437416631	-4.999999999999996e-7	103.0	103.0	103.0	0.98258	0.0	1	-59.99999999999999	59.99999999999999	11.767753922691702	4.4694849199617614	-11.752758900119211	-4.016970385439515				
	1537	1982	0.0070356766676891854	0.23944130060916224	-4.999999999999994e-7	132.0	132.0	132.0	0.98258	0.0	1	-59.99999999999999	59.99999999999999	15.088010554855114	5.79543359432841	-15.07093792683608	-5.214357152698044				
	931	1498	0.015523051192096347	0.5078770537938803	-4.999999999999996e-7	63.0	63.0	63.0	1.01742	0.0	1	-59.99999999999999	59.99999999999999	-18.595910787178333	-2.180596030706921	18.645928636818216	3.8171155715920233				
	931	469	0.013838293814260395	0.27946470903272025	-4.999999999999994e-7	112.99999999999999	112.99999999999999	112.99999999999999	1.025	0.0	1	-59.99999999999999	59.99999999999999	9.436895722041045e-14	5.3597060078872245e-5	0.0	0.0				
	931	718	0.005813059835802152	0.24295165029160443	-4.999999999999996e-7	130.0	130.0	130.0	1.1107954545454546	0.0	1	-59.99999999999999	59.99999999999999	3.4694469634194866e-14	4.563736011308388e-5	0.0	0.0				
	931	260	0.013529354871215066	0.2835802157914843	-4.999999999999994e-7	112.00000000000001	112.00000000000001	112.00000000000001	1.1249999999999998	0.0	1	-59.99999999999999	59.99999999999999	7.216449573615178e-14	4.449217669832336e-5	0.0	0.0				
	251	560	0.0033985099429328256	0.13614805155437415	-4.999999999999994e-7	231.99999999999997	231.99999999999997	231.99999999999997	1.0175	0.0	1	-59.99999999999999	59.99999999999999	-109.01289398574474	-23.490462541773404	109.39113257867419	38.643175348047635				
	251	1153	0.0033960229540842845	0.1250354017456901	-4.999999999999994e-7	252.99999999999997	252.99999999999997	252.99999999999997	1.0175	0.0	1	-59.99999999999999	59.99999999999999	-75.3083551407826	-27.3953507102214	75.50353777507566	34.581679001946966				
	1569	1340	0.003958921674650002	0.1726691575878642	-4.999999999999994e-7	183.0	183.0	183.0	1.02544	0.0	1	-59.99999999999999	59.99999999999999	26.120094364642537	20.762438493338724	-26.07443945524663	-18.771144011303047				
	1569	1340	0.0038035007330950756	0.1877398247530422	-4.999999999999996e-7	169.0	169.0	169.0	1.02544	0.0	1	-59.99999999999999	59.99999999999999	23.97368900768894	19.160860497195376	-23.936581581826577	-17.32920092127895				
	729	312	0.007222615757128063	0.19730845643211323	-4.999999999999994e-7	160.0	160.0	160.0	1.0378787878787878	0.0	1	-59.99999999999999	59.99999999999999	0.06016390918385062	-28.35640976475704	-9.640031956110483e-7	30.00000090172112				
	729	587	0.007077469766536582	0.18855601896866922	-4.999999999999994e-7	168.0	168.0	168.0	1.0378787878787878	0.0	1	-59.99999999999999	59.99999999999999	4.1633363590357774e-14	4.8265921126286885e-5	0.0	0.0				
	729	1002	0.0168922123448083	0.49889792888772844	-4.999999999999996e-7	64.0	64.0	64.0	1.035	0.0	1	-59.99999999999999	59.99999999999999	1.7819127478707137	0.5257886674751936	-1.7813120874640698	-0.5080002538273917				
	729	1002	0.015389399399027111	0.5213921875327955	-4.999999999999996e-7	61.0	61.0	61.0	1.035	0.0	1	-59.99999999999999	59.99999999999999	1.7030716063406555	0.5105688747172046	-1.7025704445830399	-0.49354114518958825				
	270	402	0.0032320090477604684	0.12666286986139816	-4.999999999999994e-7	250.0	250.0	250.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.587750754940331	-32.73557752066032	-3.5535338809708152	34.07659474835148				
	270	402	0.003434067883539793	0.13110359630868015	-4.999999999999993e-7	241.0	241.0	241.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.4447713569949183	-31.628545166923132	-3.410837682928606	32.924096096865505				
	1225	1238	0.026580345287082547	0.9627526551758062	-4.999999999999996e-7	33.0	33.0	33.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.2284388004660658	0.6775976397796317	-1.22793174504116	-0.659180604384653				
	334	1368	0.030058739476131163	0.8995019286149579	-4.999999999999993e-7	36.0	36.0	36.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	4.092908111826627	1.749911007026762	-4.087124948170306	-1.576800276831901				
	334	1368	0.030764036168569528	0.926822904122987	-4.999999999999996e-7	35.0	35.0	35.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.971906331137718	1.6992294976107838	-3.9663311986948933	-1.5312177439810792				
	1585	1171	0.003944588089195852	0.12923711193882115	-4.999999999999994e-7	245.00000000000003	245.00000000000003	245.00000000000003	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	-17.730707841357344	-8.360614236317133	17.74466016133127	8.817791031576702				
	1585	1171	0.004161795824758556	0.13501919331669018	-4.999999999999993e-7	234.0	234.0	234.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	-16.97365938498327	-7.9973882865884045	16.98714593852066	8.434981139787604				
	1601	1908	0.05123998918509292	1.0596197751422811	-4.999999999999993e-7	30.0	30.0	30.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	2.7224663315814586	1.1278349312790967	-2.718030929750991	-1.0360633129902819				
	1601	1908	0.051063704572330997	1.0910381080636213	-4.999999999999994e-7	28.999999999999996	28.999999999999996	28.999999999999996	1.025	0.0	1	-59.99999999999999	59.99999999999999	2.6425615620414735	1.099537346907353	-2.6383917103198886	-1.0103938803168282				
	1437	1984	0.02658191951627081	0.9292267821420012	-4.999999999999996e-7	34.0	34.0	34.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	6.853461516803436	2.5926179090380854	-6.839490535684788	-2.1041830481958455				
	1437	1984	0.028404306577501648	0.9269476657502191	-4.999999999999997e-7	35.0	35.0	35.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	6.87517147122354	2.584853181543449	-6.860170982364449	-2.0952765268014346				
	888	682	0.06743522575264052	1.0241330783606915	-4.999999999999993e-7	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.2794541241790616	0.9927040370570943	-1.2777660741700707	-0.9670159281570518				
	888	682	0.06670369483669464	0.9746656389140919	-4.999999999999996e-7	33.0	33.0	33.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.3468435978231101	1.039433974804224	-1.3450007078226547	-1.01245407188836				
	888	682	0.06186278704692797	1.0139327545135715	-4.999999999999993e-7	32.0	32.0	32.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.1953964664465384	-0.2584127336353124	-1.1944909843019795	0.2733048037889777				
	888	682	0.06506615762598057	0.9772148509218762	-4.999999999999996e-7	33.0	33.0	33.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.2383671798570899	-0.2749030161638165	-1.2373426223863402	0.29034182127202035				
	1898	1031	0.02638549046231603	0.9410944574907082	-4.999999999999996e-7	34.0	34.0	34.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	4.176045757767988	1.4769956354154627	-4.170845615757574	-1.2914724742307508				
	1898	1031	0.026628443066907877	0.9353570925712242	-4.999999999999996e-7	34.0	34.0	34.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	4.2022505358836195	1.484224475144865	-4.196938062527557	-1.2975681874279184				
	1787	1399	0.05087419293852704	1.0093873901368517	-4.999999999999992e-7	32.0	32.0	32.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	1.8015938256351827	-9.649633541720416	-1.752923775171512	10.615344296146192				
	1787	1399	0.03643265973584902	1.008960326221881	-4.999999999999996e-7	32.0	32.0	32.0	0.8625000000000002	0.0	1	-59.99999999999999	59.99999999999999	3.1128621739132343	10.875462954525744	-3.080089490423798	-9.967795618671934				
	1065	1121	0.03533557092253294	0.958575470806791	-4.999999999999997e-7	33.0	33.0	33.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	7.800179962813685	2.140903516881915	-7.777539810297612	-1.5266764789431526				
	1065	1121	0.03801069550466899	0.9866340922580503	-4.999999999999997e-7	32.0	32.0	32.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	7.5813219066082755	2.067302176880241	-7.558336136067924	-1.4706162541585748				
	1065	1121	0.023651999460106547	0.8362307953072182	-4.999999999999996e-7	38.0	38.0	38.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	8.92251666272685	2.5313620812011997	-8.902592602117949	-1.8268847861124322				
	1973	823	0.06185600928893034	1.0261690397714713	-4.999999999999994e-7	31.0	31.0	31.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	4.42336751667354	0.9757528316030588	-4.41098385832805	-0.7702617155577479				
	1973	823	0.053566861505510176	0.9376635722900213	-4.999999999999994e-7	34.0	34.0	34.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	4.838401510228079	1.083244552934496	-4.825552576641811	-0.8582791490609322				
	1684	284	0.002006290342325185	0.12354627520567016	-4.999999999999996e-7	256.0	256.0	256.0	1.0092958860759491	0.0	1	-59.99999999999999	59.99999999999999	-177.99229073918588	90.01618039665713	178.79428411684273	-40.629815641599386				
	1684	1904	0.005245816038448204	0.21035481065487732	-4.999999999999994e-7	151.0	151.0	151.0	1.0124999999999995	0.0	1	-59.99999999999999	59.99999999999999	-87.75358326825983	40.79210734158612	88.25031976553245	-20.87315580792826				
	1684	1180	0.050985833053702384	0.9796273432893153	-4.999999999999993e-7	33.0	33.0	33.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	0.09612368737883802	-0.6338832972196647	-0.0959064914658666	0.6381049964600239				
	1698	792	0.037459788303023094	0.9812407247743504	-4.999999999999994e-7	33.0	33.0	33.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.034049619165578	2.1135104981827877	-5.022898987076972	-1.8213761662940964				
	1698	792	0.02227247621221637	0.9204054935730832	-4.999999999999996e-7	35.0	35.0	35.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.33711978679561	2.3289350450074067	-5.329578010566411	-2.0172236848636036				
	1695	1360	0.025959757565243057	0.8911828502996574	-4.999999999999996e-7	36.0	36.0	36.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	5.113603497151177	2.3082633103383823	-5.105629591228942	-2.034473715998503				
	1695	1360	0.03485485819870781	0.9641798444976498	-4.999999999999994e-7	33.0	33.0	33.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	4.740218225094681	2.099831095635177	-4.73107598699887	-1.8468818077451667				
	907	700	0.04486874258936558	0.9561050212697529	-4.999999999999994e-7	34.0	34.0	34.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.5781519858809556	0.5275583883798751	-2.574988927534488	-0.4601081669448251				
	907	700	0.05498692068899226	1.2686643166604812	-4.999999999999994e-7	25.0	25.0	25.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.9418541238854896	0.40460723343661653	-1.9396518021545521	-0.3537461992002719				
	1684	597	0.037898005933633024	1.076478889564091	-4.999999999999994e-7	30.0	30.0	30.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	0.5402451381314848	0.742905122661771	-0.5399218105071695	-0.7336720801145296				
	1684	597	0.03848812258042582	1.0269691788686817	-4.999999999999993e-7	31.0	31.0	31.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	0.5680085635365978	0.7773681080887849	-0.5676478372628335	-0.7676938964332923				
	161	629	0.042985035901071396	1.214154928902491	-4.999999999999996e-7	26.0	26.0	26.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	1.301559141656301	-1.0743288281866694	-1.3002162179639773	1.1123072589973788				
	161	629	0.04143649348376494	1.1969071622466014	-4.999999999999996e-7	27.0	27.0	27.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	1.3212037361348408	-1.088806684261245	-1.3198715401432728	1.127333837666981				
	1600	1782	0.029923211018314414	0.952162158406566	-4.999999999999997e-7	34.0	34.0	34.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	6.351629706592345	3.663025795732729	-6.336152469880695	-3.170486987311539				
	1600	1782	0.030370354113394282	0.9736211302785603	-4.999999999999994e-7	33.0	33.0	33.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	6.210847330576029	3.583766334056874	-6.195823409973635	-3.1020751243604803				
	1241	1962	0.05684805079311308	0.9037087960286471	-4.999999999999994e-7	35.0	35.0	35.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	5.070149747758886	2.93460285842024	-5.051270280893986	-2.634427257994838				
	1241	1962	0.056902070257921655	1.080996480607221	-4.999999999999994e-7	30.0	30.0	30.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	4.215791788511866	2.4980394426132846	-4.202568967094784	-2.2467887662180717				
	1967	1229	0.034910343096909935	1.0016559143085013	-4.999999999999996e-7	32.0	32.0	32.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	2.824247131739823	1.4151100999852617	-2.8205973120147396	-1.31034160763598				
	704	1955	0.05234780072918337	0.9643114657828051	-4.999999999999996e-7	33.0	33.0	33.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.628224926111998	1.5319338218628413	-3.6203622640005815	-1.3870429913219324				
	704	1955	0.05034927960405302	0.9573132295382613	-4.999999999999994e-7	33.0	33.0	33.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.6524705247294835	1.5494317413998289	-3.6447956864744877	-1.4034557958027578				
	1673	1577	0.027338265350779465	0.9925667870414105	-4.999999999999996e-7	32.0	32.0	32.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	7.230805699552703	3.0361055870545153	-7.214896385385179	-2.4584368400980785				
	1673	1577	0.027897307591868394	0.9168654575576469	-4.999999999999993e-7	35.0	35.0	35.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	7.836603247489079	3.2639392143350467	-7.817580269399481	-2.6386837190415724				
	1698	351	0.05946589172439826	0.8804586046734763	-4.999999999999994e-7	36.0	36.0	36.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	4.220497406280888	1.7777188122225471	-4.2080431268137675	-1.5932701632195307				
	1698	351	0.06595426688375128	1.2895956873262713	-4.999999999999994e-7	25.0	25.0	25.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.8640642320997207	1.261865613116529	-2.857612944425854	-1.1356751743821691				
	1605	1581	0.03824177169691947	1.0167110524245913	-4.999999999999996e-7	32.0	32.0	32.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	7.120727051168808	4.144860298114932	-7.096261441995179	-3.4943568409915073				
	1605	1581	0.03463418617932295	0.9174099640550492	-4.999999999999996e-7	35.0	35.0	35.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	7.892075361212375	4.592381179128712	-7.864861719669422	-3.871479832654772				
	638	1609	0.006028486241206368	0.2548614847636763	-4.999999999999996e-7	124.0	124.0	124.0	1.0375	0.0	1	-59.99999999999999	59.99999999999999	3.4694469690485424e-14	4.758728331201576e-5	0.0	0.0				
	1176	127	0.007756033314181561	0.25472778695884585	0.00013404082472814568	124.0	124.0	124.0	0.9638554216867469	0.0	1	-59.99999999999999	59.99999999999999	0.0	0.0	3.569154693927188e-9	-0.013732109886880766				
	1673	376	0.03671146126207134	0.9288036354476981	-4.999999999999996e-7	34.0	34.0	34.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.871474319297743	1.2303976808587556	-7.848280261135774	-0.6435360397788826				
	1673	376	0.03685691375130963	0.9550981959055582	-4.999999999999997e-7	34.0	34.0	34.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.653924734667374	1.2037210258896267	-7.631901682793045	-0.6329730967824402				
	20	1525	0.03433534963553941	0.952915979014004	-4.999999999999997e-7	34.0	34.0	34.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	4.093914751646042	2.528042857443019	-4.086209013520489	-2.314133577094718				
	20	1525	0.03474089360529732	0.9765975691256511	-4.999999999999994e-7	33.0	33.0	33.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.993576660089081	2.468610094841289	-3.9861532075334516	-2.2598798541967535				
	1468	1997	0.03844957309564751	0.9715037168057101	-4.999999999999996e-7	33.0	33.0	33.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	6.373827064427689	2.0990856458112837	-6.3571510207090665	-1.6776818886772873				
	1468	1997	0.039605151792747734	0.9382246036899681	-4.999999999999994e-7	34.0	34.0	34.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	6.604893791594465	2.155935522724993	-6.586480347653094	-1.719680130169432				
	586	883	0.05741427711615515	0.8542848619439108	-4.999999999999996e-7	37.0	37.0	37.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	3.1627555172447233	0.9164342352887048	-3.1566080469460487	-0.8249139446569912				
	586	883	0.04503432585912938	1.0212254361377515	-4.999999999999993e-7	31.0	31.0	31.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.630747085219768	0.8284297382730406	-2.6273641330076107	-0.7516657102880684				
	2	590	0.0592878186674713	0.9081645913922632	-4.999999999999994e-7	35.0	35.0	35.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.7790447899502273	1.0181202909475626	-2.7739071658888137	-0.9393726882474394				
	2	590	0.05604559701983061	0.9382827478191282	-4.999999999999993e-7	34.0	34.0	34.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.6852776812655392	1.0006440746022263	-2.6807246542534577	-0.9243699318786707				
	1178	10	0.053999347056021746	1.0638318678967114	-4.999999999999994e-7	30.0	30.0	30.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	4.313098575883639	2.560675381210622	-4.300648378483314	-2.315343030517413				
	1178	10	0.05925209982054489	1.0995436684421713	-4.999999999999994e-7	28.999999999999996	28.999999999999996	28.999999999999996	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	4.180041667774053	2.4640743124749207	-4.167257551782935	-2.2267857943107776				
	1106	488	0.038811716722549704	0.9453550959379812	-4.999999999999996e-7	34.0	34.0	34.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	6.123797366042831	2.9051406811213942	-6.107039319913185	-2.496905327377429				
	1106	488	0.018134990797975918	0.8809228187309511	-4.999999999999994e-7	36.0	36.0	36.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	6.5106843679932735	3.253397074107373	-6.5016553717425065	-2.814753990152051				
	1964	604	0.015228320127857735	0.9887323494152562	-4.999999999999994e-7	32.0	32.0	32.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	2.4766191586955393	0.5811359271602267	-2.475615040526612	-0.5158925535886583				
	1964	604	0.01642136296047067	0.9521518900216962	-4.999999999999996e-7	34.0	34.0	34.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	2.5727987456462666	0.598699520937114	-2.5716312348688044	-0.5309555305398265				
	1964	604	0.019848373669671654	0.9012664042973271	-4.999999999999996e-7	36.0	36.0	36.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	2.720792515215536	0.6194585582487898	-2.719217802607993	-0.5479059046244479				
	1335	1794	0.038860547076670346	1.0295976708646313	-4.999999999999994e-7	31.0	31.0	31.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	7.121515778032848	3.5786024693401615	-7.09886064264969	-2.978309304456386				
	1335	1794	0.03715922389481392	0.955535958908073	-4.999999999999994e-7	34.0	34.0	34.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	7.677557422625253	3.8470270423488757	-7.652408037548241	-3.200267076588723				
	18	65	0.037634199555722885	0.9993218244628451	-4.999999999999996e-7	32.0	32.0	32.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	6.184226810472722	4.301408772689755	-6.164324613566216	-3.772883153857988				
	18	65	0.03609275230070751	0.9747685867117191	-4.999999999999997e-7	33.0	33.0	33.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	6.082860356296479	1.6575280693423355	-6.068805204463889	-1.277885845837832				
	18	65	0.03576809611724865	0.9955787249819772	-4.999999999999994e-7	32.0	32.0	32.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	5.954165181319043	1.6294892644123709	-5.940811592269052	-1.257751695170769				
	1500	785	0.028104916659315936	0.8762871040593299	-4.999999999999997e-7	37.0	37.0	37.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.3895974339863075	3.00737619833759	-7.372507359571845	-2.474471359706156				
	1500	785	0.02812250012425875	0.9252787053063911	-4.999999999999996e-7	35.0	35.0	35.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.993912221426582	2.8600290585209533	-6.9785728064951495	-2.3552848472026646				
	1542	1780	0.0545066388863331	1.054463434833102	0.0005794361437745893	30.0	30.0	30.0	1.0126582278481013	0.0	1	-59.99999999999999	59.99999999999999	-2.2276353253920598	-0.588735844992427	2.230423545942548	0.5824991478724159				
	1780	1656	0.03626381625006145	0.9254697422804711	-4.999999999999994e-7	35.0	35.0	35.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.5693794785195463	1.781182428236526	-3.5638622165889915	-1.6403278542025401				
	956	1264	0.016350452958919924	0.9745848401950142	-4.999999999999994e-7	33.0	33.0	33.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.828703432359818	3.0763077340887035	-5.822015993153006	-2.6776446871650506				
	956	1264	0.03610190173824493	0.9993988219217803	-4.999999999999994e-7	32.0	32.0	32.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.737978644998863	2.8880097484559575	-5.723951229950754	-2.4996410998819796				
	1743	841	0.02229107785615308	0.8401756649429378	-4.999999999999996e-7	38.0	38.0	38.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.585687837517195	2.470815597513877	-6.575062146362767	-2.0702705397986727				
	1743	841	0.021876859032261945	0.9002603379518191	-4.999999999999993e-7	36.0	36.0	36.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.141341463180235	2.3197395547864827	-6.132257732129032	-1.945881697123137				
	994	72	0.03654007641602477	0.9184756864540681	-4.999999999999997e-7	35.0	35.0	35.0	0.9374999999999999	0.0	1	-59.99999999999999	59.99999999999999	8.669817998892128	8.71502450540423	-8.622510399678442	-7.525840617568082				
	994	72	0.037391225905010365	0.9730854216650532	-4.999999999999994e-7	33.0	33.0	33.0	0.9374999999999999	0.0	1	-59.99999999999999	59.99999999999999	8.172538588146356	8.237462103286036	-8.129405494180475	-7.114893352175071				
	994	72	0.020085106703938746	0.895416155679312	-4.999999999999996e-7	36.0	36.0	36.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	7.767095858949694	-1.8521960851926846	-7.753980932426419	2.4369236437063337				
	994	72	0.03573570571072016	0.9893187574142732	-4.999999999999996e-7	32.0	32.0	32.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	7.55458351439645	3.4515517236311433	-7.53173959464476	-2.8190810381600238				
	994	1521	0.08675350039689059	1.5874341123492817	-4.999999999999994e-7	20.0	20.0	20.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.4130217065584545	0.6724261755783543	-1.4109509079734799	-0.63448354619192				
	1300	1055	0.020802283458236405	0.2615080108952353	-4.999999999999996e-7	121.0	121.0	121.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.438768861029594	0.015816599560666243	-3.4364234075312234	0.013720783775442467				
	1300	1055	0.021526366670957597	0.26582857245289027	-4.999999999999997e-7	119.0	119.0	119.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.9537180726144974	-4.768846127475391	-2.947097262426357	4.850658111099104				
	1300	1968	0.041369356559349174	1.0462378013499514	-4.999999999999994e-7	31.0	31.0	31.0	0.8375000000000001	0.0	1	-59.99999999999999	59.99999999999999	8.821308155133481	14.272421133566256	-8.743423336908798	-12.302633694913307				
	1300	1968	0.04049595982743608	1.0184171250469414	-4.999999999999993e-7	31.0	31.0	31.0	0.8375000000000001	0.0	1	-59.99999999999999	59.99999999999999	9.065462876525926	14.660164603918863	-8.985001489328944	-12.636604875408791				
	1300	1968	0.03893285156203609	1.0280599261291712	-4.999999999999994e-7	31.0	31.0	31.0	0.8375000000000001	0.0	1	-59.99999999999999	59.99999999999999	8.953617454853104	14.54067747446145	-8.877694989757474	-12.535803085438102				
	7	869	0.05624400746639982	1.1290574332100711	-4.999999999999994e-7	28.000000000000004	28.000000000000004	28.000000000000004	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	5.1026650779246525	2.1316548263500943	-5.086643873992064	-1.8099884180826205				
	7	869	0.05602224425919535	1.1021108293195612	-4.999999999999992e-7	28.999999999999996	28.999999999999996	28.999999999999996	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	5.229370358838879	2.1783592074458316	-5.212624146547015	-1.8488629686790405				
	1300	1607	0.021457732619896405	0.26223374143609024	-4.999999999999996e-7	121.0	121.0	121.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	3.593587127262047	0.80358947551011	-3.5907431839976502	-0.76878279276453				
	1300	438	0.017699051271138598	0.9826846051228635	-4.999999999999996e-7	33.0	33.0	33.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	10.581715080598286	4.0412493700854455	-10.56060131638274	-2.868921496153071				
	1300	438	0.04064157223677432	1.0649467191554116	-4.999999999999994e-7	30.0	30.0	30.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	9.83186801031454	3.5297348022335355	-9.790632864778912	-2.4491824684225016				
	1300	438	0.017123298056462607	1.0199109642782611	-4.999999999999994e-7	31.0	31.0	31.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	10.190939220678587	3.906280557753833	-10.171975421768344	-2.776692289492108				
	1300	1586	0.03829841079538869	1.0622734625430212	-4.999999999999994e-7	30.0	30.0	30.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	8.421384992045308	2.59805174778671	-8.392309851644075	-1.7915520071871565				
	1300	1586	0.041306391520185226	1.0805421103050414	-4.999999999999994e-7	30.0	30.0	30.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	8.283863212749793	2.5359410168629077	-8.253560776053472	-1.7432037218971568				
	1300	1586	0.017296517552101813	1.031500277272742	-4.999999999999994e-7	31.0	31.0	31.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	8.62384446151775	2.8436287302353005	-8.609904044844434	-2.0122240582745663				
	1300	940	0.02392861211769452	0.806849873158767	-4.999999999999997e-7	40.0	40.0	40.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	16.30679429445171	4.346148471806697	-16.24018286672672	-2.100025294371168				
	1300	940	0.025083668082116	0.7486857556621569	-4.999999999999996e-7	43.0	43.0	43.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	17.58937608095939	4.615662463961708	-17.50829804963813	-2.195633121437923				
	1614	624	0.019187178560459817	0.8535293459833999	-4.999999999999997e-7	37.0	37.0	37.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	8.301760821379277	3.291425447015677	-8.287798464680986	-2.6702655077068442				
	1614	624	0.019589248082187843	0.887332389588973	-4.999999999999996e-7	36.0	36.0	36.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.98429913939098	3.1692859620095812	-7.971109363294337	-2.571776426617817				
	470	54	0.04806012706713932	1.029596473278661	-4.999999999999994e-7	31.0	31.0	31.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	5.034147099689118	2.1095274461366187	-5.021333003919419	-1.8349551735086016				
	470	54	0.049881996478645024	0.9865563247511561	-4.999999999999997e-7	32.0	32.0	32.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	5.261268217158429	2.180777669896655	-5.246788049190081	-1.894337019612809				
	673	889	0.043314467061303506	1.0851677909919515	-4.999999999999994e-7	30.0	30.0	30.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.765738419879858	1.4409636328131696	-3.7592529165537063	-1.2784272851133478				
	673	889	0.04715938059239818	1.0608122722116715	-4.999999999999994e-7	30.0	30.0	30.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.8581012692206937	1.4562915497062168	-3.850714926894195	-1.2900882613908722				
	1317	1657	0.036118300112357254	1.0065526496536512	-4.999999999999994e-7	32.0	32.0	32.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.2214127612514043	0.5339601409693359	-1.2208530847305452	-0.518305904221719				
	1317	1657	0.034313605689468625	0.9535247955221149	-4.999999999999994e-7	34.0	34.0	34.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.2893916739163245	0.5635188011933594	-1.2887991826600842	-0.5469972881881541				
	1338	23	0.056590122753322834	1.1052129958267214	-4.999999999999997e-7	28.999999999999996	28.999999999999996	28.999999999999996	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.5348929740337947	1.65039939511025	-3.526956420360129	-1.4953441043919797				
	1338	23	0.05860770220020973	1.0368278351679812	-4.999999999999996e-7	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.7762453411202697	1.7387302966958513	-3.7669111569956013	-1.5735461187640303				
	905	204	0.0538848485630855	1.0203479893880583	0.010182287032744368	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-4.69843236100227	-2.0483416797407	4.710891423510985	1.1919312613552082				
	195	707	0.06157391953660351	1.0099690581118113	-4.999999999999994e-7	32.0	32.0	32.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.6059761053248436	1.749299852344124	-2.600397961684678	-1.6577506640094326				
	195	707	0.06329582378888207	1.0908281021562811	-4.999999999999994e-7	28.999999999999996	28.999999999999996	28.999999999999996	1.0	0.0	1	-59.99999999999999	59.99999999999999	2.408468344282884	1.6269796258273268	-2.4035510875739208	-1.5421831359304976				
	929	1764	0.05184654593311903	1.0110838999332312	-4.999999999999993e-7	32.0	32.0	32.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	1.8184681942429255	0.7308940059453705	-1.8165415581438367	-0.6932704941298101				
	929	1764	0.0504633370761358	1.0014709696324016	-4.999999999999993e-7	32.0	32.0	32.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	1.8353510636992567	0.739570383369714	-1.8334394829783929	-0.7015828031020999				
	1705	1495	0.053358020306883275	0.9145805234724119	-4.999999999999994e-7	35.0	35.0	35.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.626619499359334	3.058110749968259	-7.593408321764102	-2.4888034271578516				
	1705	1495	0.0608707656488772	1.0352774977327714	-4.999999999999993e-7	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.738521807641715	2.6984592499692575	-6.708955260501927	-2.1955447140088076				
	1567	171	0.054617341114158634	1.1049049732449914	-4.999999999999993e-7	28.999999999999996	28.999999999999996	28.999999999999996	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.7099212639210295	1.7939103252282187	-3.7013890896036683	-1.6212517305505487				
	1567	171	0.0522310503693687	1.0461381835354415	-4.999999999999996e-7	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.9191662532992133	1.892697101783053	-3.910064850535671	-1.7103513667162513				
	204	119	0.03777143973297615	0.9581879358561184	-4.999999999999996e-7	33.0	33.0	33.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	10.404690184118166	4.708817466272343	-10.361800624559194	-3.620737547090127				
	204	119	0.03854859007060697	0.9370678775088332	-4.999999999999996e-7	34.0	34.0	34.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	10.646702319258992	4.796361453246616	-10.600941284045708	-3.683912838634953				
	1978	1392	0.01661708776815032	0.9112677244779119	-4.999999999999996e-7	35.0	35.0	35.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.722001556246055	0.46664745867682333	-1.721501726756725	-0.439184521630771				
	1978	1392	0.01534120735241275	0.9968742080075141	-4.999999999999994e-7	32.0	32.0	32.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.572980151702403	0.43107371564589164	-1.572594514161525	-0.405962234060102				
	1234	1309	0.049050573395417955	1.0271874210252414	-4.999999999999994e-7	31.0	31.0	31.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.62390661266328	0.6674120591662167	-2.620535319930734	-0.5967595501578296				
	1234	1309	0.051660420550142305	0.981330082211823	-4.999999999999994e-7	33.0	33.0	33.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.7492232251980186	0.685023477008565	-2.7453348625816427	-0.6111080517354608				
	1234	1309	0.05268331346444961	0.982682370796933	-4.999999999999996e-7	33.0	33.0	33.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.745958416807834	0.6813941523035278	-2.7420043752237646	-0.6075879392918138				
	819	1069	0.015281346311552278	0.910601517249959	-4.999999999999996e-7	35.0	35.0	35.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	5.490721551554255	0.1493838789298107	-5.486545865867113	0.09949658275791141				
	819	1069	0.02734244441840641	0.9118941680838121	-4.999999999999994e-7	35.0	35.0	35.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	5.48273695450256	0.0767889652420015	-5.475291291179074	0.1715854982759572				
	819	1069	0.01662571869282215	0.9366651534930922	-4.999999999999994e-7	34.0	34.0	34.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	5.3379856206488965	0.14005824382585125	-5.333692035247111	0.10189032104783709				
	1190	881	0.05193397916208197	0.9631307661371703	-4.999999999999996e-7	33.0	33.0	33.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	4.36976595828849	2.3511688413454266	-4.358773446606118	-2.1472525429280918				
	1190	881	0.046360861834242775	1.0693010966011713	-4.999999999999996e-7	30.0	30.0	30.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.9153606654301156	2.1602016325383557	-3.907391503756102	-1.9763380440991387				
	17	1879	0.053394240248279594	1.0144269586029713	-4.999999999999994e-7	32.0	32.0	32.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.377184579318902	1.8157784775038721	-5.362164390242435	-1.5303565174247151				
	17	1879	0.04735871796406987	1.0290670836542213	-4.999999999999994e-7	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	5.290482280106084	1.8254740769103495	-5.277527865253766	-1.5439287372050743				
	1651	1045	0.017121070294195614	0.3597450936160444	-4.999999999999996e-7	88.0	88.0	88.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	0.6738802655470053	-12.296790776067045	-0.6483753438803076	12.832749126163606				
	1651	1045	0.018027030972001933	0.36681001656115236	-4.999999999999994e-7	87.0	87.0	87.0	0.9625	0.0	1	-59.99999999999999	59.99999999999999	2.0500794614293065	14.303647233606803	-2.019014182377733	-13.671479847142487				
	821	641	0.08297418149363425	1.396740715306152	-4.999999999999996e-7	23.0	23.0	23.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.5562633203058915	0.529447068195154	-1.5542260253514673	-0.49509778485283557				
	821	641	0.12768053075516808	1.3246842424815015	-4.999999999999994e-7	24.0	24.0	24.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	1.6555745296183133	0.49615094198007315	-1.652109105910683	-0.46014259968284144				
	1789	270	0.012256913189636256	0.29519515708413513	0.0014716117127737567	107.0	107.0	107.0	0.9876543209876546	0.0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.800717461141282e-7	-0.15076442183074912				
	1600	1044	0.051143678365034875	0.9795231052429809	-4.999999999999996e-7	33.0	33.0	33.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	0.10123553639787757	-0.31670701608765267	-0.101179745025001	0.31782638497673904				
	743	1262	0.051105135289246054	1.0853624610060313	-4.999999999999996e-7	30.0	30.0	30.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	3.8729338963468187	1.6501272818423143	-3.8634595424848324	-1.4488656540282754				
	743	1262	0.052587432697873394	1.0523425306996714	-4.999999999999996e-7	30.0	30.0	30.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	3.9987818314897505	1.6901593415324097	-3.9884141651397873	-1.4826420729386847				
	914	387	0.059665816092609264	1.0503046709316712	-4.999999999999996e-7	31.0	31.0	31.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	3.301570962864233	0.6812826730870979	-3.2947617073714257	-0.5613691486588904				
	914	387	0.058406128034761126	1.0996638094569515	-4.999999999999994e-7	28.999999999999996	28.999999999999996	28.999999999999996	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	3.151597193313444	0.6624514992759019	-3.1455141757772336	-0.5478717843980305				
	1531	114	0.05068962164310926	1.0158842462714712	-4.999999999999994e-7	32.0	32.0	32.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	6.395624085810526	2.6582130926006977	-6.373487152796867	-2.214507383447618				
	1531	114	0.050878727406348925	0.9858240008737361	-4.999999999999996e-7	32.0	32.0	32.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999	6.594742175458652	2.7277644404773627	-6.571151032501206	-2.2706099625448126				
	250	625	0.041001001229362566	1.2671374827823914	-4.999999999999993e-7	25.0	25.0	25.0	1.025	0.0	1	-59.99999999999999	59.99999999999999	1.1049184417028244	-0.1978512639838642	-1.1044391018457203	0.21271927563455				
	875	121	0.025968360211161726	0.8380554793412822	-4.999999999999994e-7	38.0	38.0	38.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	5.412063772702126	1.5828225474472806	-5.404403618504198	-1.3355594935564403				
	875	121	0.026944363122751766	0.8291913823586173	-4.999999999999994e-7	39.0	39.0	39.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	5.472061501708435	1.5914228094115683	-5.4639433839483695	-1.3415409678893098				
	1698	851	0.0620303880670498	1.1766832350969711	-4.999999999999994e-7	27.0	27.0	27.0	1.0124999999999997	0.0	1	-59.99999999999999	59.99999999999999	2.918598536163446	0.3399487849478295	-2.9131159025414735	-0.2358975806280938				
	1698	851	0.04897108755576588	1.1897006879660712	-4.999999999999994e-7	27.0	27.0	27.0	0.9874999999999999	0.0	1	-59.99999999999999	59.99999999999999	3.044753236667068	2.506710140882369	-3.037335863256046	-2.3264630790524166				
	759	420	0.037820408345145995	1.0009194011505211	-4.999999999999994e-7	32.0	32.0	32.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.1126380082913996	1.1691788230047364	-3.10879923370513	-1.0675315790179198				
	1016	1092	0.07172062501794846	1.0019012776794811	-4.999999999999992e-7	32.0	32.0	32.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.6646812712222538	1.0492157114021388	-1.6619976085552883	-1.011675122464081				
